
Version,
  23.1;                                   !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  -College-ASHRAE 169-2013-2A created: 2023-09-08 18:26:06 +0800, !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  CB_CAFE_STUDY_LOUNGE_F1,                !- Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  College - Lounge;                       !- Space Type

SpaceList,
  College - Lounge,                       !- Name
  CB_CAFE_STUDY_LOUNGE_F1;                !- Space Name 1

Lights,
  College - Lounge Lights,                !- Name
  College - Lounge,                       !- Zone or ZoneList or Space or SpaceList Name
  College BLDG_LIGHT_SCH,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.35070714585874,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  College BLDG_LIGHT_SCH Default|WntrDsn|Wknd|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  College BLDG_LIGHT_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  College BLDG_LIGHT_SCH Week Rule - Jan1-Jun24, !- Name
  College BLDG_LIGHT_SCH Default|WntrDsn|Wknd|Hol Day, !- Sunday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  College BLDG_LIGHT_SCH Default|WntrDsn|Wknd|Hol Day, !- Saturday Schedule:Day Name
  College BLDG_LIGHT_SCH Default,         !- Holiday Schedule:Day Name
  College BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  College BLDG_LIGHT_SCH Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  College BLDG_LIGHT_SCH Default,         !- CustomDay1 Schedule:Day Name
  College BLDG_LIGHT_SCH Default;         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  20:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Week:Daily,
  College BLDG_LIGHT_SCH Week Rule - Jun25-Jul1, !- Name
  College BLDG_LIGHT_SCH Default|WntrDsn|Wknd|Hol Day, !- Sunday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  College BLDG_LIGHT_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Saturday Schedule:Day Name
  College BLDG_LIGHT_SCH Default,         !- Holiday Schedule:Day Name
  College BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  College BLDG_LIGHT_SCH Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  College BLDG_LIGHT_SCH Default,         !- CustomDay1 Schedule:Day Name
  College BLDG_LIGHT_SCH Default;         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  College BLDG_LIGHT_SCH Default|WntrDsn|Wknd|Hol Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Week:Daily,
  College BLDG_LIGHT_SCH Week Rule - Jul2-Aug26, !- Name
  College BLDG_LIGHT_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Sunday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  College BLDG_LIGHT_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Saturday Schedule:Day Name
  College BLDG_LIGHT_SCH Default,         !- Holiday Schedule:Day Name
  College BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  College BLDG_LIGHT_SCH Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  College BLDG_LIGHT_SCH Default,         !- CustomDay1 Schedule:Day Name
  College BLDG_LIGHT_SCH Default;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  College BLDG_LIGHT_SCH Week Rule - Aug27-Sep2, !- Name
  College BLDG_LIGHT_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Sunday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  College BLDG_LIGHT_SCH Default|WntrDsn|Wknd|Hol Day 2, !- Saturday Schedule:Day Name
  College BLDG_LIGHT_SCH Default,         !- Holiday Schedule:Day Name
  College BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  College BLDG_LIGHT_SCH Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  College BLDG_LIGHT_SCH Default,         !- CustomDay1 Schedule:Day Name
  College BLDG_LIGHT_SCH Default;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  College BLDG_LIGHT_SCH Week Rule - Sep3-Dec31, !- Name
  College BLDG_LIGHT_SCH Default|WntrDsn|Wknd|Hol Day 2, !- Sunday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  College BLDG_LIGHT_SCH Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  College BLDG_LIGHT_SCH Default|WntrDsn|Wknd|Hol Day 2, !- Saturday Schedule:Day Name
  College BLDG_LIGHT_SCH Default,         !- Holiday Schedule:Day Name
  College BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  College BLDG_LIGHT_SCH Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  College BLDG_LIGHT_SCH Default,         !- CustomDay1 Schedule:Day Name
  College BLDG_LIGHT_SCH Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  College BLDG_LIGHT_SCH,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  College BLDG_LIGHT_SCH Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  College BLDG_LIGHT_SCH Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  College BLDG_LIGHT_SCH Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  College BLDG_LIGHT_SCH Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  College BLDG_LIGHT_SCH Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  College BLDG_LIGHT_SCH Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

Schedule:Day:Interval,
  College BLDG_LIGHT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.1773,                                 !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.1773;                                 !- Value Until Time 3

Schedule:Day:Interval,
  College BLDG_LIGHT_SCH Winter Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1773;                                 !- Value Until Time 1

People,
  College - Lounge People,                !- Name
  College - Lounge,                       !- Zone or ZoneList or Space or SpaceList Name
  College BLDG_Cafe_OCC_SCH,              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.269097760417743,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  College ACTIVITY_SCH,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Schedule:Day:Interval,
  College BLDG_Cafe_OCC_SCH Default|WntrDsn|Wknd|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  College BLDG_Cafe_OCC_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  College BLDG_Cafe_OCC_SCH Week Rule - Jan1-May27, !- Name
  College BLDG_Cafe_OCC_SCH Default|WntrDsn|Wknd|Hol Day, !- Sunday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Default|WntrDsn|Wknd|Hol Day, !- Saturday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Default,      !- Holiday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Default,      !- CustomDay1 Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  College BLDG_Cafe_OCC_SCH Week Rule - May28-Jun3, !- Name
  College BLDG_Cafe_OCC_SCH Default|WntrDsn|Wknd|Hol Day, !- Sunday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Saturday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Default,      !- Holiday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Default,      !- CustomDay1 Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  College BLDG_Cafe_OCC_SCH Default|WntrDsn|Wknd|Hol Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  College BLDG_Cafe_OCC_SCH Week Rule - Jun4-Aug26, !- Name
  College BLDG_Cafe_OCC_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Sunday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Saturday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Default,      !- Holiday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Default,      !- CustomDay1 Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  College BLDG_Cafe_OCC_SCH Week Rule - Aug27-Sep2, !- Name
  College BLDG_Cafe_OCC_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Sunday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Default|WntrDsn|Wknd|Hol Day 2, !- Saturday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Default,      !- Holiday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Default,      !- CustomDay1 Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  College BLDG_Cafe_OCC_SCH Week Rule - Sep3-Dec31, !- Name
  College BLDG_Cafe_OCC_SCH Default|WntrDsn|Wknd|Hol Day 2, !- Sunday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Default|WntrDsn|Wknd|Hol Day 2, !- Saturday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Default,      !- Holiday Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Default,      !- CustomDay1 Schedule:Day Name
  College BLDG_Cafe_OCC_SCH Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  College BLDG_Cafe_OCC_SCH,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  College BLDG_Cafe_OCC_SCH Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  College BLDG_Cafe_OCC_SCH Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  College BLDG_Cafe_OCC_SCH Week Rule - Jun4-Aug26, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  College BLDG_Cafe_OCC_SCH Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  College BLDG_Cafe_OCC_SCH Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  College BLDG_Cafe_OCC_SCH Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  College BLDG_Cafe_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.95,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.35,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  College BLDG_Cafe_OCC_SCH Winter Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  College ACTIVITY_SCH Default,           !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  College ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  College ACTIVITY_SCH Default,           !- Sunday Schedule:Day Name
  College ACTIVITY_SCH Default,           !- Monday Schedule:Day Name
  College ACTIVITY_SCH Default,           !- Tuesday Schedule:Day Name
  College ACTIVITY_SCH Default,           !- Wednesday Schedule:Day Name
  College ACTIVITY_SCH Default,           !- Thursday Schedule:Day Name
  College ACTIVITY_SCH Default,           !- Friday Schedule:Day Name
  College ACTIVITY_SCH Default,           !- Saturday Schedule:Day Name
  College ACTIVITY_SCH Default,           !- Holiday Schedule:Day Name
  College ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  College ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  College ACTIVITY_SCH Default,           !- CustomDay1 Schedule:Day Name
  College ACTIVITY_SCH Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  College ACTIVITY_SCH,                   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  College ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  College ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  College ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  College - Lounge Elec Equip,            !- Name
  College - Lounge,                       !- Zone or ZoneList or Space or SpaceList Name
  College BLDG_EQUIP_SCH_Base,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  76.9619594794745,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  College BLDG_EQUIP_SCH_Base Default|WntrDsn|Wknd|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.4;                                    !- Value Until Time 1

Schedule:Day:Interval,
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.4;                                    !- Value Until Time 3

Schedule:Day:Interval,
  College BLDG_EQUIP_SCH_Base Default|WntrDsn|Wknd|Hol Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Week:Daily,
  College BLDG_EQUIP_SCH_Base Week Rule - Jan1-Jun24, !- Name
  College BLDG_EQUIP_SCH_Base Default|WntrDsn|Wknd|Hol Day, !- Sunday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Default|WntrDsn|Wknd|Hol Day, !- Saturday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Default,    !- Holiday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Summer Design Day, !- SummerDesignDay Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Default,    !- CustomDay1 Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Default;    !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.3;                                    !- Value Until Time 3

Schedule:Week:Daily,
  College BLDG_EQUIP_SCH_Base Week Rule - Jun25-Jul1, !- Name
  College BLDG_EQUIP_SCH_Base Default|WntrDsn|Wknd|Hol Day, !- Sunday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Default|WntrDsn|Wknd|Hol Day 1, !- Saturday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Default,    !- Holiday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Summer Design Day, !- SummerDesignDay Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Default,    !- CustomDay1 Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Default;    !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.4;                                    !- Value Until Time 3

Schedule:Day:Interval,
  College BLDG_EQUIP_SCH_Base Default|WntrDsn|Wknd|Hol Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.4;                                    !- Value Until Time 1

Schedule:Week:Daily,
  College BLDG_EQUIP_SCH_Base Week Rule - Jul2-Aug26, !- Name
  College BLDG_EQUIP_SCH_Base Default|WntrDsn|Wknd|Hol Day 1, !- Sunday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Default|WntrDsn|Wknd|Hol Day 1, !- Saturday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Default,    !- Holiday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Summer Design Day, !- SummerDesignDay Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Default,    !- CustomDay1 Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  College BLDG_EQUIP_SCH_Base Week Rule - Aug27-Sep2, !- Name
  College BLDG_EQUIP_SCH_Base Default|WntrDsn|Wknd|Hol Day 1, !- Sunday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Default|WntrDsn|Wknd|Hol Day 2, !- Saturday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Default,    !- Holiday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Summer Design Day, !- SummerDesignDay Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Default,    !- CustomDay1 Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Default;    !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  College BLDG_EQUIP_SCH_Base Week Rule - Sep3-Dec31, !- Name
  College BLDG_EQUIP_SCH_Base Default|WntrDsn|Wknd|Hol Day 2, !- Sunday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Default|WntrDsn|Wknd|Hol Day 2, !- Saturday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Default,    !- Holiday Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Summer Design Day, !- SummerDesignDay Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Default,    !- CustomDay1 Schedule:Day Name
  College BLDG_EQUIP_SCH_Base Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  College BLDG_EQUIP_SCH_Base,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  College BLDG_EQUIP_SCH_Base Week Rule - Jan1-Jun24, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  24,                                     !- End Day 1
  College BLDG_EQUIP_SCH_Base Week Rule - Jun25-Jul1, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  25,                                     !- Start Day 2
  7,                                      !- End Month 2
  1,                                      !- End Day 2
  College BLDG_EQUIP_SCH_Base Week Rule - Jul2-Aug26, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  2,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  College BLDG_EQUIP_SCH_Base Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  College BLDG_EQUIP_SCH_Base Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  College BLDG_EQUIP_SCH_Base Default,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.4;                                    !- Value Until Time 1

Schedule:Day:Interval,
  College BLDG_EQUIP_SCH_Base Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.4;                                    !- Value Until Time 3

Schedule:Day:Interval,
  College BLDG_EQUIP_SCH_Base Winter Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.4;                                    !- Value Until Time 1

BuildingSurface:Detailed,
  Surface 1129,                           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Zone Name
  CB_CAFE_STUDY_LOUNGE_F1,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 701,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -8.2296, 3.9624,                !- X,Y,Z Vertex 1 {m}
  18.288, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  13.716, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  13.716, -8.2296, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1137,                           !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Zone Name
  CB_CAFE_STUDY_LOUNGE_F1,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  18.288, 2.286, 0,                       !- X,Y,Z Vertex 3 {m}
  18.288, 2.286, 3.9624;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Zone Name
  CB_CAFE_STUDY_LOUNGE_F1,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 78,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 221,                            !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 2652 Area 17977, !- Construction Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Zone Name
  CB_CAFE_STUDY_LOUNGE_F1,                !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 2.286, 0,                       !- X,Y,Z Vertex 1 {m}
  18.288, -8.2296, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 5 {m}
  5.4864, 2.286, 0;                       !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 222,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Zone Name
  CB_CAFE_STUDY_LOUNGE_F1,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 688,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, -8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  6.858, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Zone Name
  CB_CAFE_STUDY_LOUNGE_F1,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 77,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 2.286, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  5.4864, 2.286, 0,                       !- X,Y,Z Vertex 2 {m}
  5.4864, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Zone Name
  CB_CAFE_STUDY_LOUNGE_F1,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 2.286, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  18.288, 2.286, 0,                       !- X,Y,Z Vertex 2 {m}
  5.4864, 2.286, 0,                       !- X,Y,Z Vertex 3 {m}
  5.4864, 2.286, 3.9624;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Zone Name
  CB_CAFE_STUDY_LOUNGE_F1,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 230,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, -8.2296, 3.9624,                !- X,Y,Z Vertex 1 {m}
  18.288, -8.2296, 0,                     !- X,Y,Z Vertex 2 {m}
  18.288, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  18.288, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Zone Name
  CB_CAFE_STUDY_LOUNGE_F1,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.2296, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 2 {m}
  18.288, -8.2296, 0,                     !- X,Y,Z Vertex 3 {m}
  18.288, -8.2296, 3.9624;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 58,                         !- Name
  Window,                                 !- Surface Type
  U 0.77 SHGC 0.23 Simple Glazing Window U-0.77 SHGC 0.23, !- Construction Name
  Surface 6,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.2296, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  0, -8.2296, 1.2192,                     !- X,Y,Z Vertex 2 {m}
  18.2840171345718, -8.2296, 1.2192,      !- X,Y,Z Vertex 3 {m}
  18.2840171345718, -8.2296, 2.4384;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Zone Name
  CB_CAFE_STUDY_LOUNGE_F1,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 43,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -8.2296, 3.9624,                !- X,Y,Z Vertex 1 {m}
  13.716, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  9.14400000000002, -5.77529135625809e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  9.144, -8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Zone Name
  CB_CAFE_STUDY_LOUNGE_F1,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 42,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  9.14400000000002, -5.77529135625809e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  6.858, 0, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  6.858, -8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Zone Name
  CB_CAFE_STUDY_LOUNGE_F1,                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  U 0.77 SHGC 0.23 Simple Glazing Window U-0.77 SHGC 0.23, !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.00788073509184196, 2.4384,        !- X,Y,Z Vertex 1 {m}
  0, -0.00788073509184196, 1.2192,        !- X,Y,Z Vertex 2 {m}
  0, -8.20953661990578, 1.2192,           !- X,Y,Z Vertex 3 {m}
  0, -8.20953661990578, 2.4384;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Zone Name
  CB_CAFE_STUDY_LOUNGE_F1,                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 955,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.288, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  18.288, 2.286, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  5.4864, 2.286, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  5.4864, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  CB_CAFE_STUDY_LOUNGE_F1 Mass,           !- Name
  InteriorFurnishings,                    !- Construction Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Zone or ZoneList Name
  CB_CAFE_STUDY_LOUNGE_F1,                !- Space or SpaceList Name
  359.5347648;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  CB_CAFE_STUDY_LOUNGE_F1 Infiltration,   !- Name
  CB_CAFE_STUDY_LOUNGE_F1,                !- Zone or ZoneList or Space or SpaceList Name
  College INFIL_SCH_PNNL,                 !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  CB_CAFE_STUDY_LOUNGE_F1 ZN DaylightingControls, !- Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  CB_CAFE_STUDY_LOUNGE_F1 Daylt Sensor 1, !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  CB_CAFE_STUDY_LOUNGE_F1 Daylt Sensor 1, !- Daylighting Reference Point Name 1
  0.327,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  CB_CAFE_STUDY_LOUNGE_F1 Daylt Sensor 2, !- Daylighting Reference Point Name 2
  0.26,                                   !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  CB_CAFE_STUDY_LOUNGE_F1 Daylt Sensor 1, !- Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Zone or Space Name
  9.1420085672859,                        !- X-Coordinate of Reference Point {m}
  -6.620256,                              !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  CB_CAFE_STUDY_LOUNGE_F1 Daylt Sensor 2, !- Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Zone or Space Name
  9.1420085672859,                        !- X-Coordinate of Reference Point {m}
  -4.986528,                              !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  CB_CAFE_STUDY_LOUNGE_F1 ZN Thermostat,  !- Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Zone or ZoneList Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  College - Lounge Thermostat 1,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  CB_CAFE_STUDY_LOUNGE_F1 ZN Thermostat Schedule, !- Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  CB_CAFE_STUDY_LOUNGE_F1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  College - Lounge Thermostat 1,          !- Name
  College HTGSETP_SCH,                    !- Heating Setpoint Temperature Schedule Name
  College CLGSETP_SCH;                    !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  College HTGSETP_SCH Default|SmrDsn|Wknd|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.55555556;                            !- Value Until Time 1

Schedule:Day:Interval,
  College HTGSETP_SCH Wkdy Day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.55555556,                            !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  17.77777778,                            !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  20,                                     !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  21.11111111,                            !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.55555556;                            !- Value Until Time 5

Schedule:Week:Daily,
  College HTGSETP_SCH Week Rule - Jan1-Dec31, !- Name
  College HTGSETP_SCH Default|SmrDsn|Wknd|Hol Day, !- Sunday Schedule:Day Name
  College HTGSETP_SCH Wkdy Day,           !- Monday Schedule:Day Name
  College HTGSETP_SCH Wkdy Day,           !- Tuesday Schedule:Day Name
  College HTGSETP_SCH Wkdy Day,           !- Wednesday Schedule:Day Name
  College HTGSETP_SCH Wkdy Day,           !- Thursday Schedule:Day Name
  College HTGSETP_SCH Wkdy Day,           !- Friday Schedule:Day Name
  College HTGSETP_SCH Default|SmrDsn|Wknd|Hol Day, !- Saturday Schedule:Day Name
  College HTGSETP_SCH Default,            !- Holiday Schedule:Day Name
  College HTGSETP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  College HTGSETP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  College HTGSETP_SCH Default,            !- CustomDay1 Schedule:Day Name
  College HTGSETP_SCH Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  College HTGSETP_SCH,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  College HTGSETP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  College HTGSETP_SCH Default,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.55555556;                            !- Value Until Time 1

Schedule:Day:Interval,
  College HTGSETP_SCH Summer Design Day,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.55555556;                            !- Value Until Time 1

Schedule:Day:Interval,
  College HTGSETP_SCH Winter Design Day,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11111111;                            !- Value Until Time 1

Schedule:Day:Interval,
  College CLGSETP_SCH Default|WntrDsn|Wknd|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18:00,                                  !- Time 1 {hh:mm}
  29.44444444,                            !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  29.4444444400001;                       !- Value Until Time 2

Schedule:Day:Interval,
  College CLGSETP_SCH Wkdy Day,           !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.44444444,                            !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  27.77777778,                            !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  25.55555556,                            !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  23.88888889,                            !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.44444444;                            !- Value Until Time 5

Schedule:Week:Daily,
  College CLGSETP_SCH Week Rule - Jan1-Dec31, !- Name
  College CLGSETP_SCH Default|WntrDsn|Wknd|Hol Day, !- Sunday Schedule:Day Name
  College CLGSETP_SCH Wkdy Day,           !- Monday Schedule:Day Name
  College CLGSETP_SCH Wkdy Day,           !- Tuesday Schedule:Day Name
  College CLGSETP_SCH Wkdy Day,           !- Wednesday Schedule:Day Name
  College CLGSETP_SCH Wkdy Day,           !- Thursday Schedule:Day Name
  College CLGSETP_SCH Wkdy Day,           !- Friday Schedule:Day Name
  College CLGSETP_SCH Default|WntrDsn|Wknd|Hol Day, !- Saturday Schedule:Day Name
  College CLGSETP_SCH Default,            !- Holiday Schedule:Day Name
  College CLGSETP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  College CLGSETP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  College CLGSETP_SCH Default,            !- CustomDay1 Schedule:Day Name
  College CLGSETP_SCH Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  College CLGSETP_SCH,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  College CLGSETP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  College CLGSETP_SCH Default,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18:00,                                  !- Time 1 {hh:mm}
  29.44444444,                            !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  29.4444444400001;                       !- Value Until Time 2

Schedule:Day:Interval,
  College CLGSETP_SCH Summer Design Day,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.88888889;                            !- Value Until Time 1

Schedule:Day:Interval,
  College CLGSETP_SCH Winter Design Day,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  18:00,                                  !- Time 1 {hh:mm}
  29.44444444,                            !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  29.4444444400001;                       !- Value Until Time 2

ZoneHVAC:EquipmentConnections,
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Zone Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN Equipment List, !- Zone Conditioning Equipment List Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN Zone Air Node, !- Zone Air Node Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  CB_CAFE_STUDY_LOUNGE_F1 ZN Inlet Node List, !- Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  CB_CAFE_STUDY_LOUNGE_F1 ZN Return Node List, !- Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CB_CAFE_STUDY_LOUNGE_F1 ZN VAV Terminal, !- Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  CB_CAFE_STUDY_LOUNGE_F1 ZN VAV Terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  CB_CAFE_STUDY_LOUNGE_F1 ZN VAV Terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CB_CAFE_STUDY_LOUNGE_F1 ZN Reheat Coil, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  CB_CAFE_STUDY_LOUNGE_F1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CB_CAFE_STUDY_LOUNGE_F1 ZN Reheat Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  CB_CAFE_STUDY_LOUNGE_F1 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  CB_CAFE_STUDY_LOUNGE_F1 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  CB_CAFE_STUDY_LOUNGE_F1 ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CB_CAFE_STUDY_LOUNGE_F1 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  CB_CAFE_STUDY_LOUNGE_F1 ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  CB_CAFE_STUDY_LOUNGE_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  CB_CAFE_STUDY_LOUNGE_F1 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Schedule:Day:Interval,
  College MinOA_MotorizedDamper_Sched Default|WntrDsn|Wknd|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  College MinOA_MotorizedDamper_Sched Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  College MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Name
  College MinOA_MotorizedDamper_Sched Default|WntrDsn|Wknd|Hol Day, !- Sunday Schedule:Day Name
  College MinOA_MotorizedDamper_Sched Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  College MinOA_MotorizedDamper_Sched Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  College MinOA_MotorizedDamper_Sched Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  College MinOA_MotorizedDamper_Sched Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  College MinOA_MotorizedDamper_Sched Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  College MinOA_MotorizedDamper_Sched Default|WntrDsn|Wknd|Hol Day, !- Saturday Schedule:Day Name
  College MinOA_MotorizedDamper_Sched Default, !- Holiday Schedule:Day Name
  College MinOA_MotorizedDamper_Sched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  College MinOA_MotorizedDamper_Sched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  College MinOA_MotorizedDamper_Sched Default, !- CustomDay1 Schedule:Day Name
  College MinOA_MotorizedDamper_Sched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  College MinOA_MotorizedDamper_Sched,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  College MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  College MinOA_MotorizedDamper_Sched Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  College MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  College MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  VAV_1 Vent Controller,                  !- Name
  College MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit, !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CB_CAFE_STUDY_LOUNGE_F1 ZN,             !- Zone or ZoneList Name 1
  College - Lounge Ventilation,           !- Design Specification Outdoor Air Object Name 1
  CB_CAFE_STUDY_LOUNGE_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  CB_CONFERENCE_ROOM_F1 ZN,               !- Zone or ZoneList Name 2
  College - Conference Ventilation,       !- Design Specification Outdoor Air Object Name 2
  CB_CONFERENCE_ROOM_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  CB_CORRIDOR_F1 ZN,                      !- Zone or ZoneList Name 3
  College - Corridor Ventilation,         !- Design Specification Outdoor Air Object Name 3
  CB_CORRIDOR_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  CB_ENTRANCE_LOBBY_F1 ZN,                !- Zone or ZoneList Name 4
  College - Entrance Lobby Ventilation,   !- Design Specification Outdoor Air Object Name 4
  CB_ENTRANCE_LOBBY_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  CB_LECTURE_ROOM_1_F1 ZN,                !- Zone or ZoneList Name 5
  College - Lecture Hall Ventilation,     !- Design Specification Outdoor Air Object Name 5
  CB_LECTURE_ROOM_1_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  CB_LECTURE_ROOM_2_F1 ZN,                !- Zone or ZoneList Name 6
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 6
  CB_LECTURE_ROOM_2_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  CB_LIBRARY_MEDIA_CENTER_F1 ZN,          !- Zone or ZoneList Name 7
  College - Media Center Ventilation,     !- Design Specification Outdoor Air Object Name 7
  CB_LIBRARY_MEDIA_CENTER_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  CB_MAIN_STAIRS_F1 ZN,                   !- Zone or ZoneList Name 8
  College - Stairs Ventilation,           !- Design Specification Outdoor Air Object Name 8
  CB_MAIN_STAIRS_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  CB_OFFICES_ENCLOSED_1_F1 ZN,            !- Zone or ZoneList Name 9
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 9
  CB_OFFICES_ENCLOSED_1_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  CB_OFFICES_ENCLOSED_2_F1 ZN,            !- Zone or ZoneList Name 10
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 10
  CB_OFFICES_ENCLOSED_2_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  CB_OFFICES_ENCLOSED_3_F1 ZN,            !- Zone or ZoneList Name 11
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 11
  CB_OFFICES_ENCLOSED_3_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  CB_OFFICES_ENCLOSED_4_F1 ZN,            !- Zone or ZoneList Name 12
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 12
  CB_OFFICES_ENCLOSED_4_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  CB_OFFICES_ENCLOSED_5_F1 ZN,            !- Zone or ZoneList Name 13
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 13
  CB_OFFICES_ENCLOSED_5_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 13
  CB_OFFICES_ENCLOSED_6_F1 ZN,            !- Zone or ZoneList Name 14
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 14
  CB_OFFICES_ENCLOSED_6_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 14
  CB_OFFICES_ENCLOSED_7_F1 ZN,            !- Zone or ZoneList Name 15
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 15
  CB_OFFICES_ENCLOSED_7_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 15
  CB_OFFICES_ENCLOSED_8_F1 ZN,            !- Zone or ZoneList Name 16
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 16
  CB_OFFICES_ENCLOSED_8_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 16
  CB_OFFICES_OPEN_F1 ZN,                  !- Zone or ZoneList Name 17
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 17
  CB_OFFICES_OPEN_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 17
  CB_SECONDARY_STAIRS_1_F1 ZN,            !- Zone or ZoneList Name 18
  College - Stairs Ventilation,           !- Design Specification Outdoor Air Object Name 18
  CB_SECONDARY_STAIRS_1_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 18
  CB_SECONDARY_STAIRS_2_F1 ZN,            !- Zone or ZoneList Name 19
  College - Stairs Ventilation,           !- Design Specification Outdoor Air Object Name 19
  CB_SECONDARY_STAIRS_2_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 19
  CB_STAFF_RESTROOMS_1_F1 ZN,             !- Zone or ZoneList Name 20
  College - Restroom Ventilation,         !- Design Specification Outdoor Air Object Name 20
  CB_STAFF_RESTROOMS_1_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 20
  CB_STAFF_RESTROOMS_2_F1 ZN,             !- Zone or ZoneList Name 21
  College - Restroom Ventilation,         !- Design Specification Outdoor Air Object Name 21
  CB_STAFF_RESTROOMS_2_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 21
  CB_STORAGE_F1 ZN,                       !- Zone or ZoneList Name 22
  College - Storage Ventilation,          !- Design Specification Outdoor Air Object Name 22
  CB_STORAGE_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 22
  CB_STUDENTS_RESTROOMS_1_F1 ZN,          !- Zone or ZoneList Name 23
  College - Restroom Ventilation,         !- Design Specification Outdoor Air Object Name 23
  CB_STUDENTS_RESTROOMS_1_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 23
  CB_STUDENTS_RESTROOMS_2_F1 ZN,          !- Zone or ZoneList Name 24
  College - Restroom Ventilation,         !- Design Specification Outdoor Air Object Name 24
  CB_STUDENTS_RESTROOMS_2_F1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 24
  CB_UTILITY_F1 ZN,                       !- Zone or ZoneList Name 25
  College - Utility Ventilation,          !- Design Specification Outdoor Air Object Name 25
  CB_UTILITY_F1 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 25

DesignSpecification:OutdoorAir,
  College - Lounge Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  CB_CAFE_STUDY_LOUNGE_F1 ZN DSOA Space List, !- Name
  CB_CAFE_STUDY_LOUNGE_F1,                !- Space Name 1
  College - Lounge Ventilation;           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  CB_CLASSROOM_1_F2 ZN,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  63.3984,                                !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  CB_CLASSROOM_1_F2,                      !- Name
  CB_CLASSROOM_1_F2 ZN,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  College - Classroom;                    !- Space Type

SpaceList,
  College - Classroom,                    !- Name
  CB_CLASSROOM_1_F4,                      !- Space Name 1
  CB_CLASSROOM_2_F4,                      !- Space Name 2
  CB_CLASSROOM_3_F4,                      !- Space Name 3
  CB_CLASSROOM_5_F4,                      !- Space Name 4
  CB_CLASSROOM_6_F4,                      !- Space Name 5
  CB_CLASSROOM_7_F2,                      !- Space Name 6
  CB_CLASSROOM_6_F2,                      !- Space Name 7
  CB_CLASSROOM_5_F2,                      !- Space Name 8
  CB_CLASSROOM_4_F3,                      !- Space Name 9
  CB_CLASSROOM_3_F3,                      !- Space Name 10
  CB_CLASSROOM_5_F3,                      !- Space Name 11
  CB_CLASSROOM_1_F3,                      !- Space Name 12
  CB_CLASSROOM_2_F3,                      !- Space Name 13
  CB_CLASSROOM_8_F2,                      !- Space Name 14
  CB_CLASSROOM_6_F3,                      !- Space Name 15
  CB_CLASSROOM_7_F3,                      !- Space Name 16
  CB_CLASSROOM_8_F3,                      !- Space Name 17
  CB_CLASSROOM_4_F4,                      !- Space Name 18
  CB_CLASSROOM_4_F2,                      !- Space Name 19
  CB_LECTURE_ROOM_2_F1,                   !- Space Name 20
  CB_CLASSROOM_2_F2,                      !- Space Name 21
  CB_CLASSROOM_1_F2,                      !- Space Name 22
  CB_CLASSROOM_3_F2;                      !- Space Name 23

Lights,
  College - Classroom Lights,             !- Name
  College - Classroom,                    !- Zone or ZoneList or Space or SpaceList Name
  College BLDG_LIGHT_SCH,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.6423763958639,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  0,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  College - Classroom People,             !- Name
  College - Classroom,                    !- Zone or ZoneList or Space or SpaceList Name
  College BLDG_Class_OCC_SCH,             !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.699654177086132,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  College ACTIVITY_SCH,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Schedule:Day:Interval,
  College BLDG_Class_OCC_SCH Default|WntrDsn|Wknd|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.42,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.29,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.42,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.29,                                   !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0;                                      !- Value Until Time 8

Schedule:Day:Interval,
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  14:00,                                  !- Time 2 {hh:mm}
  0.16,                                   !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  College BLDG_Class_OCC_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  College BLDG_Class_OCC_SCH Week Rule - Jan1-May27, !- Name
  College BLDG_Class_OCC_SCH Default|WntrDsn|Wknd|Hol Day, !- Sunday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day, !- Thursday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day, !- Friday Schedule:Day Name
  College BLDG_Class_OCC_SCH Default|WntrDsn|Wknd|Hol Day, !- Saturday Schedule:Day Name
  College BLDG_Class_OCC_SCH Default,     !- Holiday Schedule:Day Name
  College BLDG_Class_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  College BLDG_Class_OCC_SCH Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  College BLDG_Class_OCC_SCH Default,     !- CustomDay1 Schedule:Day Name
  College BLDG_Class_OCC_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  College BLDG_Class_OCC_SCH Week Rule - May28-Jun3, !- Name
  College BLDG_Class_OCC_SCH Default|WntrDsn|Wknd|Hol Day, !- Sunday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day, !- Monday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day, !- Tuesday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day, !- Wednesday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  College BLDG_Class_OCC_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Saturday Schedule:Day Name
  College BLDG_Class_OCC_SCH Default,     !- Holiday Schedule:Day Name
  College BLDG_Class_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  College BLDG_Class_OCC_SCH Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  College BLDG_Class_OCC_SCH Default,     !- CustomDay1 Schedule:Day Name
  College BLDG_Class_OCC_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.42,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.29,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.42,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.29,                                   !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0;                                      !- Value Until Time 8

Schedule:Day:Interval,
  College BLDG_Class_OCC_SCH Default|WntrDsn|Wknd|Hol Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  College BLDG_Class_OCC_SCH Week Rule - Jun4-Aug26, !- Name
  College BLDG_Class_OCC_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Sunday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day 1, !- Friday Schedule:Day Name
  College BLDG_Class_OCC_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Saturday Schedule:Day Name
  College BLDG_Class_OCC_SCH Default,     !- Holiday Schedule:Day Name
  College BLDG_Class_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  College BLDG_Class_OCC_SCH Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  College BLDG_Class_OCC_SCH Default,     !- CustomDay1 Schedule:Day Name
  College BLDG_Class_OCC_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  College BLDG_Class_OCC_SCH Week Rule - Aug27-Sep2, !- Name
  College BLDG_Class_OCC_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Sunday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day 1, !- Monday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day 1, !- Tuesday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day 1, !- Wednesday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day 1, !- Thursday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  College BLDG_Class_OCC_SCH Default|WntrDsn|Wknd|Hol Day 2, !- Saturday Schedule:Day Name
  College BLDG_Class_OCC_SCH Default,     !- Holiday Schedule:Day Name
  College BLDG_Class_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  College BLDG_Class_OCC_SCH Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  College BLDG_Class_OCC_SCH Default,     !- CustomDay1 Schedule:Day Name
  College BLDG_Class_OCC_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  College BLDG_Class_OCC_SCH Week Rule - Sep3-Dec31, !- Name
  College BLDG_Class_OCC_SCH Default|WntrDsn|Wknd|Hol Day 2, !- Sunday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day 2, !- Monday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day 2, !- Tuesday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day 2, !- Wednesday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day 2, !- Thursday Schedule:Day Name
  College BLDG_Class_OCC_SCH Wkdy|SmrDsn Day 2, !- Friday Schedule:Day Name
  College BLDG_Class_OCC_SCH Default|WntrDsn|Wknd|Hol Day 2, !- Saturday Schedule:Day Name
  College BLDG_Class_OCC_SCH Default,     !- Holiday Schedule:Day Name
  College BLDG_Class_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  College BLDG_Class_OCC_SCH Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  College BLDG_Class_OCC_SCH Default,     !- CustomDay1 Schedule:Day Name
  College BLDG_Class_OCC_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  College BLDG_Class_OCC_SCH,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  College BLDG_Class_OCC_SCH Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  College BLDG_Class_OCC_SCH Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  College BLDG_Class_OCC_SCH Week Rule - Jun4-Aug26, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  College BLDG_Class_OCC_SCH Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  College BLDG_Class_OCC_SCH Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Day:Interval,
  College BLDG_Class_OCC_SCH Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  College BLDG_Class_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.42,                                   !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.29,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.42,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.29,                                   !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0;                                      !- Value Until Time 8

Schedule:Day:Interval,
  College BLDG_Class_OCC_SCH Winter Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ElectricEquipment,
  College - Classroom Elec Equip,         !- Name
  College - Classroom,                    !- Zone or ZoneList or Space or SpaceList Name
  College BLDG_EQUIP_SCH_Base,            !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99967277712333,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 776,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  CB_CLASSROOM_1_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 1125,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 8.2296, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 777,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  CB_CLASSROOM_1_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F2,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  U 0.77 SHGC 0.23 Simple Glazing Window U-0.77 SHGC 0.23, !- Construction Name
  Surface 777,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.83333769268946, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -6.83333769268946, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  -0.029312692689456, 0, 1.2192,          !- X,Y,Z Vertex 3 {m}
  -0.029312692689456, 0, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 778,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_1_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 772,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -6.858, 8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 779,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_1_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 823,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 8.2296, 3.9624,                !- X,Y,Z Vertex 1 {m}
  -5.4864, 8.2296, 0,                     !- X,Y,Z Vertex 2 {m}
  -6.858, 8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.858, 8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 780,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_1_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 828,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.4864, 8.2296, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.4864, 8.2296, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 781,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  CB_CLASSROOM_1_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F2,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 3.9624;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Window,                                 !- Surface Type
  U 0.77 SHGC 0.23 Simple Glazing Window U-0.77 SHGC 0.23, !- Construction Name
  Surface 781,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0133904136256792, 2.4384,          !- X,Y,Z Vertex 1 {m}
  0, 0.0133904136256792, 1.2192,          !- X,Y,Z Vertex 2 {m}
  0, 8.210393086205, 1.2192,              !- X,Y,Z Vertex 3 {m}
  0, 8.210393086205, 2.4384;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 782,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  CB_CLASSROOM_1_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 957,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -6.858, 8.2296, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  CB_CLASSROOM_1_F2 Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  CB_CLASSROOM_1_F2 ZN,                   !- Zone or ZoneList Name
  CB_CLASSROOM_1_F2,                      !- Space or SpaceList Name
  112.8771936;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  CB_CLASSROOM_1_F2 Infiltration,         !- Name
  CB_CLASSROOM_1_F2,                      !- Zone or ZoneList or Space or SpaceList Name
  College INFIL_SCH_PNNL,                 !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  CB_CLASSROOM_1_F2 ZN DaylightingControls, !- Name
  CB_CLASSROOM_1_F2 ZN,                   !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  CB_CLASSROOM_1_F2 Daylt Sensor 1,       !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  CB_CLASSROOM_1_F2 Daylt Sensor 1,       !- Daylighting Reference Point Name 1
  0.547,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  CB_CLASSROOM_1_F2 Daylt Sensor 2,       !- Daylighting Reference Point Name 2
  0.336,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  CB_CLASSROOM_1_F2 Daylt Sensor 1,       !- Name
  CB_CLASSROOM_1_F2 ZN,                   !- Zone or Space Name
  -3.43132519268946,                      !- X-Coordinate of Reference Point {m}
  1.609344,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  CB_CLASSROOM_1_F2 Daylt Sensor 2,       !- Name
  CB_CLASSROOM_1_F2 ZN,                   !- Zone or Space Name
  -3.43132519268946,                      !- X-Coordinate of Reference Point {m}
  3.243072,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  CB_CLASSROOM_1_F2 ZN Thermostat,        !- Name
  CB_CLASSROOM_1_F2 ZN,                   !- Zone or ZoneList Name
  CB_CLASSROOM_1_F2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  College - Classroom Thermostat 1,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  CB_CLASSROOM_1_F2 ZN Thermostat Schedule, !- Name
  CB_CLASSROOM_1_F2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  CB_CLASSROOM_1_F2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  College - Classroom Thermostat 1,       !- Name
  College HTGSETP_SCH,                    !- Heating Setpoint Temperature Schedule Name
  College CLGSETP_SCH;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  CB_CLASSROOM_1_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F2 ZN Equipment List,    !- Zone Conditioning Equipment List Name
  CB_CLASSROOM_1_F2 ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  CB_CLASSROOM_1_F2 ZN Zone Air Node,     !- Zone Air Node Name
  CB_CLASSROOM_1_F2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  CB_CLASSROOM_1_F2 ZN Inlet Node List,   !- Name
  CB_CLASSROOM_1_F2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  CB_CLASSROOM_1_F2 ZN Return Node List,  !- Name
  CB_CLASSROOM_1_F2 ZN Return Air Node;   !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CB_CLASSROOM_1_F2 ZN VAV Terminal,  !- Name
  CB_CLASSROOM_1_F2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  CB_CLASSROOM_1_F2 ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  CB_CLASSROOM_1_F2 ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CB_CLASSROOM_1_F2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  CB_CLASSROOM_1_F2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CB_CLASSROOM_1_F2 ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  CB_CLASSROOM_1_F2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CB_CLASSROOM_1_F2 ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  CB_CLASSROOM_1_F2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  CB_CLASSROOM_1_F2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  CB_CLASSROOM_1_F2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  CB_CLASSROOM_1_F2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  CB_CLASSROOM_1_F2 ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CB_CLASSROOM_1_F2 ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  CB_CLASSROOM_1_F2 ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  CB_CLASSROOM_1_F2 ZN DSOA Space List,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  CB_CLASSROOM_1_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  CB_CLASSROOM_1_F2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Controller:MechanicalVentilation,
  VAV_2 Vent Controller,                  !- Name
  College MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit, !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CB_CLASSROOM_1_F2 ZN,                   !- Zone or ZoneList Name 1
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 1
  CB_CLASSROOM_1_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  CB_CLASSROOM_2_F2 ZN,                   !- Zone or ZoneList Name 2
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 2
  CB_CLASSROOM_2_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  CB_CLASSROOM_3_F2 ZN,                   !- Zone or ZoneList Name 3
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 3
  CB_CLASSROOM_3_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  CB_CLASSROOM_4_F2 ZN,                   !- Zone or ZoneList Name 4
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 4
  CB_CLASSROOM_4_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  CB_CLASSROOM_5_F2 ZN,                   !- Zone or ZoneList Name 5
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 5
  CB_CLASSROOM_5_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  CB_CLASSROOM_6_F2 ZN,                   !- Zone or ZoneList Name 6
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 6
  CB_CLASSROOM_6_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  CB_CLASSROOM_7_F2 ZN,                   !- Zone or ZoneList Name 7
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 7
  CB_CLASSROOM_7_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  CB_CLASSROOM_8_F2 ZN,                   !- Zone or ZoneList Name 8
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 8
  CB_CLASSROOM_8_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  CB_CONFERENCE_ROOM_F2 ZN,               !- Zone or ZoneList Name 9
  College - Conference Ventilation,       !- Design Specification Outdoor Air Object Name 9
  CB_CONFERENCE_ROOM_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  CB_CORRIDOR_F2 ZN,                      !- Zone or ZoneList Name 10
  College - Corridor Ventilation,         !- Design Specification Outdoor Air Object Name 10
  CB_CORRIDOR_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  CB_FACULTY_OFFICE_1_F2 ZN,              !- Zone or ZoneList Name 11
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 11
  CB_FACULTY_OFFICE_1_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  CB_FACULTY_OFFICE_2_F2 ZN,              !- Zone or ZoneList Name 12
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 12
  CB_FACULTY_OFFICE_2_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  CB_FACULTY_OFFICE_3_F2 ZN,              !- Zone or ZoneList Name 13
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 13
  CB_FACULTY_OFFICE_3_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 13
  CB_FACULTY_OFFICE_4_F2 ZN,              !- Zone or ZoneList Name 14
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 14
  CB_FACULTY_OFFICE_4_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 14
  CB_FACULTY_OFFICE_5_F2 ZN,              !- Zone or ZoneList Name 15
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 15
  CB_FACULTY_OFFICE_5_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 15
  CB_FACULTY_OFFICE_6_F2 ZN,              !- Zone or ZoneList Name 16
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 16
  CB_FACULTY_OFFICE_6_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 16
  CB_FACULTY_OFFICE_7_F2 ZN,              !- Zone or ZoneList Name 17
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 17
  CB_FACULTY_OFFICE_7_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 17
  CB_FACULTY_OFFICE_8_F2 ZN,              !- Zone or ZoneList Name 18
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 18
  CB_FACULTY_OFFICE_8_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 18
  CB_FACULTY_RESTROOMS_1_F2 ZN,           !- Zone or ZoneList Name 19
  College - Restroom Ventilation,         !- Design Specification Outdoor Air Object Name 19
  CB_FACULTY_RESTROOMS_1_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 19
  CB_FACULTY_RESTROOMS_2_F2 ZN,           !- Zone or ZoneList Name 20
  College - Restroom Ventilation,         !- Design Specification Outdoor Air Object Name 20
  CB_FACULTY_RESTROOMS_2_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 20
  CB_MAIN_STAIRS_F2 ZN,                   !- Zone or ZoneList Name 21
  College - Stairs Ventilation,           !- Design Specification Outdoor Air Object Name 21
  CB_MAIN_STAIRS_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 21
  CB_OFFICES_OPEN_F2 ZN,                  !- Zone or ZoneList Name 22
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 22
  CB_OFFICES_OPEN_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 22
  CB_SECONDARY_STAIRS_1_F2 ZN,            !- Zone or ZoneList Name 23
  College - Stairs Ventilation,           !- Design Specification Outdoor Air Object Name 23
  CB_SECONDARY_STAIRS_1_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 23
  CB_SECONDARY_STAIRS_2_F2 ZN,            !- Zone or ZoneList Name 24
  College - Stairs Ventilation,           !- Design Specification Outdoor Air Object Name 24
  CB_SECONDARY_STAIRS_2_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 24
  CB_STUDENTS_RESTROOMS_1_F2 ZN,          !- Zone or ZoneList Name 25
  College - Restroom Ventilation,         !- Design Specification Outdoor Air Object Name 25
  CB_STUDENTS_RESTROOMS_1_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 25
  CB_STUDENTS_RESTROOMS_2_F2 ZN,          !- Zone or ZoneList Name 26
  College - Restroom Ventilation,         !- Design Specification Outdoor Air Object Name 26
  CB_STUDENTS_RESTROOMS_2_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 26
  CB_STUDIO_1_F2 ZN,                      !- Zone or ZoneList Name 27
  College - Art Classroom Ventilation,    !- Design Specification Outdoor Air Object Name 27
  CB_STUDIO_1_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 27
  CB_STUDIO_2_F2 ZN,                      !- Zone or ZoneList Name 28
  College - Art Classroom Ventilation,    !- Design Specification Outdoor Air Object Name 28
  CB_STUDIO_2_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 28
  CB_UTILITY_F2 ZN,                       !- Zone or ZoneList Name 29
  College - Utility Ventilation,          !- Design Specification Outdoor Air Object Name 29
  CB_UTILITY_F2 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 29

DesignSpecification:OutdoorAir,
  College - Classroom Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  CB_CLASSROOM_1_F2 ZN DSOA Space List,   !- Name
  CB_CLASSROOM_1_F2,                      !- Space Name 1
  College - Classroom Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  CB_CLASSROOM_1_F3 ZN,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  56.5404,                                !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  CB_CLASSROOM_1_F3,                      !- Name
  CB_CLASSROOM_1_F3 ZN,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  College - Classroom;                    !- Space Type

BuildingSurface:Detailed,
  Surface 957,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  CB_CLASSROOM_1_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 782,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  6.858, -8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 958,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_1_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 1002,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3716, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  1.3716, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 959,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_1_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 1012,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  6.858, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  1.3716, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  1.3716, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 960,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  CB_CLASSROOM_1_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F3,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, -8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  6.858, -8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  6.858, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.858, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 100,                        !- Name
  Window,                                 !- Surface Type
  U 0.77 SHGC 0.23 Simple Glazing Window U-0.77 SHGC 0.23, !- Construction Name
  Surface 960,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.858, -8.22562209111714, 2.4384,       !- X,Y,Z Vertex 1 {m}
  6.858, -8.22562209111714, 1.2192,       !- X,Y,Z Vertex 2 {m}
  6.858, -0.000784591117143464, 1.2192,   !- X,Y,Z Vertex 3 {m}
  6.858, -0.000784591117143464, 2.4384;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 961,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  CB_CLASSROOM_1_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F3,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.2296, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 2 {m}
  6.858, -8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  6.858, -8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 97,                         !- Name
  Window,                                 !- Surface Type
  U 0.77 SHGC 0.23 Simple Glazing Window U-0.77 SHGC 0.23, !- Construction Name
  Surface 961,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.000772086964975006, -8.2296, 2.4384,  !- X,Y,Z Vertex 1 {m}
  0.000772086964975006, -8.2296, 1.2192,  !- X,Y,Z Vertex 2 {m}
  6.856544389553, -8.2296, 1.2192,        !- X,Y,Z Vertex 3 {m}
  6.856544389553, -8.2296, 2.4384;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 962,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_1_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 814,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 963,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  CB_CLASSROOM_1_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 529,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, -8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  6.858, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  CB_CLASSROOM_1_F3 Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  CB_CLASSROOM_1_F3 ZN,                   !- Zone or ZoneList Name
  CB_CLASSROOM_1_F3,                      !- Space or SpaceList Name
  112.8771936;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  CB_CLASSROOM_1_F3 Infiltration,         !- Name
  CB_CLASSROOM_1_F3,                      !- Zone or ZoneList or Space or SpaceList Name
  College INFIL_SCH_PNNL,                 !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  CB_CLASSROOM_1_F3 ZN DaylightingControls, !- Name
  CB_CLASSROOM_1_F3 ZN,                   !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  CB_CLASSROOM_1_F3 Daylt Sensor 1,       !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  CB_CLASSROOM_1_F3 Daylt Sensor 1,       !- Daylighting Reference Point Name 1
  0.547,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  CB_CLASSROOM_1_F3 Daylt Sensor 2,       !- Daylighting Reference Point Name 2
  0.336,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  CB_CLASSROOM_1_F3 Daylt Sensor 1,       !- Name
  CB_CLASSROOM_1_F3 ZN,                   !- Zone or Space Name
  3.42865823825899,                       !- X-Coordinate of Reference Point {m}
  -6.620256,                              !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  CB_CLASSROOM_1_F3 Daylt Sensor 2,       !- Name
  CB_CLASSROOM_1_F3 ZN,                   !- Zone or Space Name
  3.42865823825899,                       !- X-Coordinate of Reference Point {m}
  -4.986528,                              !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  CB_CLASSROOM_1_F3 ZN Thermostat,        !- Name
  CB_CLASSROOM_1_F3 ZN,                   !- Zone or ZoneList Name
  CB_CLASSROOM_1_F3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  College - Classroom Thermostat 2,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  CB_CLASSROOM_1_F3 ZN Thermostat Schedule, !- Name
  CB_CLASSROOM_1_F3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  CB_CLASSROOM_1_F3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  College - Classroom Thermostat 2,       !- Name
  College HTGSETP_SCH,                    !- Heating Setpoint Temperature Schedule Name
  College CLGSETP_SCH;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  CB_CLASSROOM_1_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F3 ZN Equipment List,    !- Zone Conditioning Equipment List Name
  CB_CLASSROOM_1_F3 ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  CB_CLASSROOM_1_F3 ZN Zone Air Node,     !- Zone Air Node Name
  CB_CLASSROOM_1_F3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  CB_CLASSROOM_1_F3 ZN Inlet Node List,   !- Name
  CB_CLASSROOM_1_F3 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  CB_CLASSROOM_1_F3 ZN Return Node List,  !- Name
  CB_CLASSROOM_1_F3 ZN Return Air Node;   !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CB_CLASSROOM_1_F3 ZN VAV Terminal,  !- Name
  CB_CLASSROOM_1_F3 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  CB_CLASSROOM_1_F3 ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  CB_CLASSROOM_1_F3 ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CB_CLASSROOM_1_F3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  CB_CLASSROOM_1_F3 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CB_CLASSROOM_1_F3 ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  CB_CLASSROOM_1_F3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CB_CLASSROOM_1_F3 ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  CB_CLASSROOM_1_F3 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  CB_CLASSROOM_1_F3 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  CB_CLASSROOM_1_F3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  CB_CLASSROOM_1_F3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  CB_CLASSROOM_1_F3 ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CB_CLASSROOM_1_F3 ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  CB_CLASSROOM_1_F3 ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  CB_CLASSROOM_1_F3 ZN DSOA Space List,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  CB_CLASSROOM_1_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  CB_CLASSROOM_1_F3 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Controller:MechanicalVentilation,
  VAV_3 Vent Controller,                  !- Name
  College MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit, !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CB_CLASSROOM_1_F3 ZN,                   !- Zone or ZoneList Name 1
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 1
  CB_CLASSROOM_1_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  CB_CLASSROOM_2_F3 ZN,                   !- Zone or ZoneList Name 2
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 2
  CB_CLASSROOM_2_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  CB_CLASSROOM_3_F3 ZN,                   !- Zone or ZoneList Name 3
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 3
  CB_CLASSROOM_3_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  CB_CLASSROOM_4_F3 ZN,                   !- Zone or ZoneList Name 4
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 4
  CB_CLASSROOM_4_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  CB_CLASSROOM_5_F3 ZN,                   !- Zone or ZoneList Name 5
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 5
  CB_CLASSROOM_5_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  CB_CLASSROOM_6_F3 ZN,                   !- Zone or ZoneList Name 6
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 6
  CB_CLASSROOM_6_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  CB_CLASSROOM_7_F3 ZN,                   !- Zone or ZoneList Name 7
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 7
  CB_CLASSROOM_7_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  CB_CLASSROOM_8_F3 ZN,                   !- Zone or ZoneList Name 8
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 8
  CB_CLASSROOM_8_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  CB_CONFERENCE_ROOM_F3 ZN,               !- Zone or ZoneList Name 9
  College - Conference Ventilation,       !- Design Specification Outdoor Air Object Name 9
  CB_CONFERENCE_ROOM_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  CB_CORRIDOR_1_F3 ZN,                    !- Zone or ZoneList Name 10
  College - Corridor Ventilation,         !- Design Specification Outdoor Air Object Name 10
  CB_CORRIDOR_1_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  CB_CORRIDOR_2_F3 ZN,                    !- Zone or ZoneList Name 11
  College - Corridor Ventilation,         !- Design Specification Outdoor Air Object Name 11
  CB_CORRIDOR_2_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  CB_FACULTY_OFFICE_1_F3 ZN,              !- Zone or ZoneList Name 12
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 12
  CB_FACULTY_OFFICE_1_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  CB_FACULTY_OFFICE_2_F3 ZN,              !- Zone or ZoneList Name 13
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 13
  CB_FACULTY_OFFICE_2_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 13
  CB_FACULTY_OFFICE_3_F3 ZN,              !- Zone or ZoneList Name 14
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 14
  CB_FACULTY_OFFICE_3_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 14
  CB_FACULTY_OFFICE_4_F3 ZN,              !- Zone or ZoneList Name 15
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 15
  CB_FACULTY_OFFICE_4_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 15
  CB_FACULTY_OFFICE_5_F3 ZN,              !- Zone or ZoneList Name 16
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 16
  CB_FACULTY_OFFICE_5_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 16
  CB_FACULTY_OFFICE_6_F3 ZN,              !- Zone or ZoneList Name 17
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 17
  CB_FACULTY_OFFICE_6_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 17
  CB_FACULTY_OFFICE_7_F3 ZN,              !- Zone or ZoneList Name 18
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 18
  CB_FACULTY_OFFICE_7_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 18
  CB_FACULTY_OFFICE_8_F3 ZN,              !- Zone or ZoneList Name 19
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 19
  CB_FACULTY_OFFICE_8_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 19
  CB_FACULTY_RESTROOMS_1_F3 ZN,           !- Zone or ZoneList Name 20
  College - Restroom Ventilation,         !- Design Specification Outdoor Air Object Name 20
  CB_FACULTY_RESTROOMS_1_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 20
  CB_FACULTY_RESTROOMS_2_F3 ZN,           !- Zone or ZoneList Name 21
  College - Restroom Ventilation,         !- Design Specification Outdoor Air Object Name 21
  CB_FACULTY_RESTROOMS_2_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 21
  CB_MAIN_STAIRS_F3 ZN,                   !- Zone or ZoneList Name 22
  College - Stairs Ventilation,           !- Design Specification Outdoor Air Object Name 22
  CB_MAIN_STAIRS_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 22
  CB_OFFICES_OPEN_F3 ZN,                  !- Zone or ZoneList Name 23
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 23
  CB_OFFICES_OPEN_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 23
  CB_SECONDARY_STAIRS_1_F3 ZN,            !- Zone or ZoneList Name 24
  College - Stairs Ventilation,           !- Design Specification Outdoor Air Object Name 24
  CB_SECONDARY_STAIRS_1_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 24
  CB_SECONDARY_STAIRS_2_F3 ZN,            !- Zone or ZoneList Name 25
  College - Stairs Ventilation,           !- Design Specification Outdoor Air Object Name 25
  CB_SECONDARY_STAIRS_2_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 25
  CB_STUDENTS_RESTROOMS_1_F3 ZN,          !- Zone or ZoneList Name 26
  College - Restroom Ventilation,         !- Design Specification Outdoor Air Object Name 26
  CB_STUDENTS_RESTROOMS_1_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 26
  CB_STUDENTS_RESTROOMS_2_F3 ZN,          !- Zone or ZoneList Name 27
  College - Restroom Ventilation,         !- Design Specification Outdoor Air Object Name 27
  CB_STUDENTS_RESTROOMS_2_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 27
  CB_STUDIO_1_F3 ZN,                      !- Zone or ZoneList Name 28
  College - Art Classroom Ventilation,    !- Design Specification Outdoor Air Object Name 28
  CB_STUDIO_1_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 28
  CB_STUDIO_2_F3 ZN,                      !- Zone or ZoneList Name 29
  College - Art Classroom Ventilation,    !- Design Specification Outdoor Air Object Name 29
  CB_STUDIO_2_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 29
  CB_UTILITY_F3 ZN,                       !- Zone or ZoneList Name 30
  College - Utility Ventilation,          !- Design Specification Outdoor Air Object Name 30
  CB_UTILITY_F3 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 30

DesignSpecification:OutdoorAir:SpaceList,
  CB_CLASSROOM_1_F3 ZN DSOA Space List,   !- Name
  CB_CLASSROOM_1_F3,                      !- Space Name 1
  College - Classroom Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  CB_CLASSROOM_1_F4 ZN,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  5.48639999999999,                       !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  CB_CLASSROOM_1_F4,                      !- Name
  CB_CLASSROOM_1_F4 ZN,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  College - Classroom;                    !- Space Type

BuildingSurface:Detailed,
  Surface 1122,                           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  CB_CLASSROOM_1_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F4,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 269,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37160000000001, 5.77529135625809e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.37160000000001, -8.2296, 0,           !- X,Y,Z Vertex 2 {m}
  -5.4864, -8.2296, 0,                    !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 448,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  CB_CLASSROOM_1_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F4,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 275,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.6576, -8.2296, 0,                     !- X,Y,Z Vertex 2 {m}
  1.37160000000001, -8.2296, 0,           !- X,Y,Z Vertex 3 {m}
  1.37160000000001, 5.77529135625809e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_1_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F4,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 466,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 450,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_1_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F4,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 486,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -8.2296, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.6576, -8.2296, 0,                     !- X,Y,Z Vertex 2 {m}
  3.6576, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6576, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 451,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  CB_CLASSROOM_1_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F4,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -8.2296, 3.9624,               !- X,Y,Z Vertex 1 {m}
  -5.4864, -8.2296, 0,                    !- X,Y,Z Vertex 2 {m}
  3.6576, -8.2296, 0,                     !- X,Y,Z Vertex 3 {m}
  3.6576, -8.2296, 3.9624;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  U 0.77 SHGC 0.23 Simple Glazing Window U-0.77 SHGC 0.23, !- Construction Name
  Surface 451,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.47668335255703, -8.2296, 2.4384,     !- X,Y,Z Vertex 1 {m}
  -5.47668335255703, -8.2296, 1.2192,     !- X,Y,Z Vertex 2 {m}
  3.6427339914397, -8.2296, 1.2192,       !- X,Y,Z Vertex 3 {m}
  3.6427339914397, -8.2296, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  CB_CLASSROOM_1_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F4,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, 0, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -5.4864, -8.2296, 0,                    !- X,Y,Z Vertex 3 {m}
  -5.4864, -8.2296, 3.9624;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  U 0.77 SHGC 0.23 Simple Glazing Window U-0.77 SHGC 0.23, !- Construction Name
  Surface 453,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4864, -0.00470573509184196, 2.4384,  !- X,Y,Z Vertex 1 {m}
  -5.4864, -0.00470573509184196, 1.2192,  !- X,Y,Z Vertex 2 {m}
  -5.4864, -8.21906161990578, 1.2192,     !- X,Y,Z Vertex 3 {m}
  -5.4864, -8.21906161990578, 2.4384;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_1_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F4,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 550,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.4864, 0, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 455,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-25.64, !- Construction Name
  CB_CLASSROOM_1_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F4,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6576, -8.2296, 3.9624,                !- X,Y,Z Vertex 1 {m}
  3.6576, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -5.4864, 0, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  -5.4864, -8.2296, 3.9624;               !- X,Y,Z Vertex 4 {m}

InternalMass,
  CB_CLASSROOM_1_F4 Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  CB_CLASSROOM_1_F4 ZN,                   !- Zone or ZoneList Name
  CB_CLASSROOM_1_F4,                      !- Space or SpaceList Name
  150.5029248;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  CB_CLASSROOM_1_F4 Infiltration,         !- Name
  CB_CLASSROOM_1_F4,                      !- Zone or ZoneList or Space or SpaceList Name
  College INFIL_SCH_PNNL,                 !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0002721172674,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  CB_CLASSROOM_1_F4 ZN DaylightingControls, !- Name
  CB_CLASSROOM_1_F4 ZN,                   !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  CB_CLASSROOM_1_F4 Daylt Sensor 1,       !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  CB_CLASSROOM_1_F4 Daylt Sensor 1,       !- Daylighting Reference Point Name 1
  0.484,                                  !- Fraction of Lights Controlled by Reference Point 1
  375;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  CB_CLASSROOM_1_F4 Daylt Sensor 1,       !- Name
  CB_CLASSROOM_1_F4 ZN,                   !- Zone or Space Name
  -0.916974680558665,                     !- X-Coordinate of Reference Point {m}
  -6.620256,                              !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  CB_CLASSROOM_1_F4 ZN Thermostat,        !- Name
  CB_CLASSROOM_1_F4 ZN,                   !- Zone or ZoneList Name
  CB_CLASSROOM_1_F4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  College - Classroom Thermostat 3,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  CB_CLASSROOM_1_F4 ZN Thermostat Schedule, !- Name
  CB_CLASSROOM_1_F4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  CB_CLASSROOM_1_F4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  College - Classroom Thermostat 3,       !- Name
  College HTGSETP_SCH,                    !- Heating Setpoint Temperature Schedule Name
  College CLGSETP_SCH;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  CB_CLASSROOM_1_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_1_F4 ZN Equipment List,    !- Zone Conditioning Equipment List Name
  CB_CLASSROOM_1_F4 ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  CB_CLASSROOM_1_F4 ZN Zone Air Node,     !- Zone Air Node Name
  CB_CLASSROOM_1_F4 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  CB_CLASSROOM_1_F4 ZN Inlet Node List,   !- Name
  CB_CLASSROOM_1_F4 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  CB_CLASSROOM_1_F4 ZN Return Node List,  !- Name
  CB_CLASSROOM_1_F4 ZN Return Air Node;   !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CB_CLASSROOM_1_F4 ZN VAV Terminal,  !- Name
  CB_CLASSROOM_1_F4 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  CB_CLASSROOM_1_F4 ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  CB_CLASSROOM_1_F4 ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CB_CLASSROOM_1_F4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  CB_CLASSROOM_1_F4 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CB_CLASSROOM_1_F4 ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  CB_CLASSROOM_1_F4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CB_CLASSROOM_1_F4 ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  CB_CLASSROOM_1_F4 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  CB_CLASSROOM_1_F4 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  CB_CLASSROOM_1_F4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  CB_CLASSROOM_1_F4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  CB_CLASSROOM_1_F4 ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CB_CLASSROOM_1_F4 ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  CB_CLASSROOM_1_F4 ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  CB_CLASSROOM_1_F4 ZN DSOA Space List,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  CB_CLASSROOM_1_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  CB_CLASSROOM_1_F4 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

Controller:MechanicalVentilation,
  VAV_4 Vent Controller,                  !- Name
  College MinOA_MotorizedDamper_Sched,    !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit, !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CB_CLASSROOM_1_F4 ZN,                   !- Zone or ZoneList Name 1
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 1
  CB_CLASSROOM_1_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  CB_CLASSROOM_2_F4 ZN,                   !- Zone or ZoneList Name 2
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 2
  CB_CLASSROOM_2_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  CB_CLASSROOM_3_F4 ZN,                   !- Zone or ZoneList Name 3
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 3
  CB_CLASSROOM_3_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  CB_CLASSROOM_4_F4 ZN,                   !- Zone or ZoneList Name 4
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 4
  CB_CLASSROOM_4_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  CB_CLASSROOM_5_F4 ZN,                   !- Zone or ZoneList Name 5
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 5
  CB_CLASSROOM_5_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 5
  CB_CLASSROOM_6_F4 ZN,                   !- Zone or ZoneList Name 6
  College - Classroom Ventilation,        !- Design Specification Outdoor Air Object Name 6
  CB_CLASSROOM_6_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 6
  CB_CONFERENCE_ROOM_F4 ZN,               !- Zone or ZoneList Name 7
  College - Conference Ventilation,       !- Design Specification Outdoor Air Object Name 7
  CB_CONFERENCE_ROOM_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 7
  CB_CORRIDOR_F4 ZN,                      !- Zone or ZoneList Name 8
  College - Corridor Ventilation,         !- Design Specification Outdoor Air Object Name 8
  CB_CORRIDOR_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 8
  CB_FACULTY_OFFICE_1_F4 ZN,              !- Zone or ZoneList Name 9
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 9
  CB_FACULTY_OFFICE_1_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 9
  CB_FACULTY_OFFICE_2_F4 ZN,              !- Zone or ZoneList Name 10
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 10
  CB_FACULTY_OFFICE_2_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 10
  CB_FACULTY_OFFICE_3_F4 ZN,              !- Zone or ZoneList Name 11
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 11
  CB_FACULTY_OFFICE_3_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 11
  CB_FACULTY_OFFICE_4_F4 ZN,              !- Zone or ZoneList Name 12
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 12
  CB_FACULTY_OFFICE_4_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 12
  CB_FACULTY_OFFICE_5_F4 ZN,              !- Zone or ZoneList Name 13
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 13
  CB_FACULTY_OFFICE_5_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 13
  CB_FACULTY_OFFICE_6_F4 ZN,              !- Zone or ZoneList Name 14
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 14
  CB_FACULTY_OFFICE_6_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 14
  CB_FACULTY_OFFICE_7_F4 ZN,              !- Zone or ZoneList Name 15
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 15
  CB_FACULTY_OFFICE_7_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 15
  CB_FACULTY_OFFICE_8_F4 ZN,              !- Zone or ZoneList Name 16
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 16
  CB_FACULTY_OFFICE_8_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 16
  CB_FACULTY_RESTROOMS_1_F4 ZN,           !- Zone or ZoneList Name 17
  College - Restroom Ventilation,         !- Design Specification Outdoor Air Object Name 17
  CB_FACULTY_RESTROOMS_1_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 17
  CB_FACULTY_RESTROOMS_2_F4 ZN,           !- Zone or ZoneList Name 18
  College - Restroom Ventilation,         !- Design Specification Outdoor Air Object Name 18
  CB_FACULTY_RESTROOMS_2_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 18
  CB_LAB_1_F4 ZN,                         !- Zone or ZoneList Name 19
  College - Laboratory Ventilation,       !- Design Specification Outdoor Air Object Name 19
  CB_LAB_1_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 19
  CB_LAB_2_F4 ZN,                         !- Zone or ZoneList Name 20
  College - Laboratory Ventilation,       !- Design Specification Outdoor Air Object Name 20
  CB_LAB_2_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 20
  CB_LAB_3_F4 ZN,                         !- Zone or ZoneList Name 21
  College - Laboratory Ventilation,       !- Design Specification Outdoor Air Object Name 21
  CB_LAB_3_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 21
  CB_LAB_4_F4 ZN,                         !- Zone or ZoneList Name 22
  College - Laboratory Ventilation,       !- Design Specification Outdoor Air Object Name 22
  CB_LAB_4_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 22
  CB_MAIN_STAIRS_F4 ZN,                   !- Zone or ZoneList Name 23
  College - Stairs Ventilation,           !- Design Specification Outdoor Air Object Name 23
  CB_MAIN_STAIRS_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 23
  CB_OFFICES_OPEN_F4 ZN,                  !- Zone or ZoneList Name 24
  College - Office Ventilation,           !- Design Specification Outdoor Air Object Name 24
  CB_OFFICES_OPEN_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 24
  CB_SECONDARY_STAIRS_1_F4 ZN,            !- Zone or ZoneList Name 25
  College - Stairs Ventilation,           !- Design Specification Outdoor Air Object Name 25
  CB_SECONDARY_STAIRS_1_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 25
  CB_SECONDARY_STAIRS_2_F4 ZN,            !- Zone or ZoneList Name 26
  College - Stairs Ventilation,           !- Design Specification Outdoor Air Object Name 26
  CB_SECONDARY_STAIRS_2_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 26
  CB_STUDENTS_RESTROOMS_1_F4 ZN,          !- Zone or ZoneList Name 27
  College - Restroom Ventilation,         !- Design Specification Outdoor Air Object Name 27
  CB_STUDENTS_RESTROOMS_1_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 27
  CB_STUDENTS_RESTROOMS_2_F4 ZN,          !- Zone or ZoneList Name 28
  College - Restroom Ventilation,         !- Design Specification Outdoor Air Object Name 28
  CB_STUDENTS_RESTROOMS_2_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 28
  CB_UTILITY_F4 ZN,                       !- Zone or ZoneList Name 29
  College - Utility Ventilation,          !- Design Specification Outdoor Air Object Name 29
  CB_UTILITY_F4 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 29

DesignSpecification:OutdoorAir:SpaceList,
  CB_CLASSROOM_1_F4 ZN DSOA Space List,   !- Name
  CB_CLASSROOM_1_F4,                      !- Space Name 1
  College - Classroom Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  CB_CLASSROOM_2_F2 ZN,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  49.6824,                                !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  CB_CLASSROOM_2_F2,                      !- Name
  CB_CLASSROOM_2_F2 ZN,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  College - Classroom;                    !- Space Type

BuildingSurface:Detailed,
  Surface 770,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  CB_CLASSROOM_2_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 212,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85799999999999, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  6.85799999999999, -8.2296, 0,           !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -8.2296, 0,           !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 0, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 771,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_2_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 824,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85799999999999, 0, 3.9624,            !- X,Y,Z Vertex 1 {m}
  6.85799999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 772,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_2_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 778,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85799999999999, -8.2296, 3.9624,      !- X,Y,Z Vertex 1 {m}
  6.85799999999999, -8.2296, 0,           !- X,Y,Z Vertex 2 {m}
  6.85799999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.85799999999999, 0, 3.9624;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 773,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  CB_CLASSROOM_2_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F2,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.2296, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 2 {m}
  6.85799999999999, -8.2296, 0,           !- X,Y,Z Vertex 3 {m}
  6.85799999999999, -8.2296, 3.9624;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  U 0.77 SHGC 0.23 Simple Glazing Window U-0.77 SHGC 0.23, !- Construction Name
  Surface 773,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0163237016093393, -8.2296, 2.4384,    !- X,Y,Z Vertex 1 {m}
  0.0163237016093393, -8.2296, 1.2192,    !- X,Y,Z Vertex 2 {m}
  6.83752055476581, -8.2296, 1.2192,      !- X,Y,Z Vertex 3 {m}
  6.83752055476581, -8.2296, 2.4384;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 774,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_2_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 768,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 775,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  CB_CLASSROOM_2_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 784,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85799999999999, -8.2296, 3.9624,      !- X,Y,Z Vertex 1 {m}
  6.85799999999999, 0, 3.9624,            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 954,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  CB_CLASSROOM_2_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 63,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -8.2296, 0,           !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

InternalMass,
  CB_CLASSROOM_2_F2 Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  CB_CLASSROOM_2_F2 ZN,                   !- Zone or ZoneList Name
  CB_CLASSROOM_2_F2,                      !- Space or SpaceList Name
  112.8771936;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  CB_CLASSROOM_2_F2 Infiltration,         !- Name
  CB_CLASSROOM_2_F2,                      !- Zone or ZoneList or Space or SpaceList Name
  College INFIL_SCH_PNNL,                 !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  CB_CLASSROOM_2_F2 ZN Thermostat,        !- Name
  CB_CLASSROOM_2_F2 ZN,                   !- Zone or ZoneList Name
  CB_CLASSROOM_2_F2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  College - Classroom Thermostat 4,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  CB_CLASSROOM_2_F2 ZN Thermostat Schedule, !- Name
  CB_CLASSROOM_2_F2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  CB_CLASSROOM_2_F2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  College - Classroom Thermostat 4,       !- Name
  College HTGSETP_SCH,                    !- Heating Setpoint Temperature Schedule Name
  College CLGSETP_SCH;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  CB_CLASSROOM_2_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F2 ZN Equipment List,    !- Zone Conditioning Equipment List Name
  CB_CLASSROOM_2_F2 ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  CB_CLASSROOM_2_F2 ZN Zone Air Node,     !- Zone Air Node Name
  CB_CLASSROOM_2_F2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  CB_CLASSROOM_2_F2 ZN Inlet Node List,   !- Name
  CB_CLASSROOM_2_F2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  CB_CLASSROOM_2_F2 ZN Return Node List,  !- Name
  CB_CLASSROOM_2_F2 ZN Return Air Node;   !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CB_CLASSROOM_2_F2 ZN VAV Terminal,  !- Name
  CB_CLASSROOM_2_F2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  CB_CLASSROOM_2_F2 ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  CB_CLASSROOM_2_F2 ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CB_CLASSROOM_2_F2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  CB_CLASSROOM_2_F2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CB_CLASSROOM_2_F2 ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  CB_CLASSROOM_2_F2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CB_CLASSROOM_2_F2 ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  CB_CLASSROOM_2_F2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  CB_CLASSROOM_2_F2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  CB_CLASSROOM_2_F2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  CB_CLASSROOM_2_F2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  CB_CLASSROOM_2_F2 ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CB_CLASSROOM_2_F2 ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  CB_CLASSROOM_2_F2 ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  CB_CLASSROOM_2_F2 ZN DSOA Space List,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  CB_CLASSROOM_2_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  CB_CLASSROOM_2_F2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  CB_CLASSROOM_2_F2 ZN DSOA Space List,   !- Name
  CB_CLASSROOM_2_F2,                      !- Space Name 1
  College - Classroom Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  CB_CLASSROOM_2_F3 ZN,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  56.5404,                                !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  CB_CLASSROOM_2_F3,                      !- Name
  CB_CLASSROOM_2_F3 ZN,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  College - Classroom;                    !- Space Type

BuildingSurface:Detailed,
  Surface 1126,                           !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  CB_CLASSROOM_2_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 1117,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -2.286, 8.2296, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -2.286, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 784,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  CB_CLASSROOM_2_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 775,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.85799999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.85799999999999, 8.2296, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 785,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  CB_CLASSROOM_2_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F3,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85799999999999, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -6.85799999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 94,                         !- Name
  Window,                                 !- Surface Type
  U 0.77 SHGC 0.23 Simple Glazing Window U-0.77 SHGC 0.23, !- Construction Name
  Surface 785,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.85745279164996, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -6.85745279164996, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  -0.00123093181578497, 0, 1.2192,        !- X,Y,Z Vertex 3 {m}
  -0.00123093181578497, 0, 2.4384;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 786,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_2_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 755,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85799999999999, 8.2296, 3.9624,      !- X,Y,Z Vertex 1 {m}
  -6.85799999999999, 8.2296, 0,           !- X,Y,Z Vertex 2 {m}
  -6.85799999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.85799999999999, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 787,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_2_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 1003,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.85799999999999, 8.2296, 0,           !- X,Y,Z Vertex 3 {m}
  -6.85799999999999, 8.2296, 3.9624;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 814,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_2_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 962,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 3.9624;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 933,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  CB_CLASSROOM_2_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 523,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.286, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -2.286, 8.2296, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  -6.85799999999999, 8.2296, 3.9624,      !- X,Y,Z Vertex 3 {m}
  -6.85799999999999, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

InternalMass,
  CB_CLASSROOM_2_F3 Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  CB_CLASSROOM_2_F3 ZN,                   !- Zone or ZoneList Name
  CB_CLASSROOM_2_F3,                      !- Space or SpaceList Name
  112.8771936;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  CB_CLASSROOM_2_F3 Infiltration,         !- Name
  CB_CLASSROOM_2_F3,                      !- Zone or ZoneList or Space or SpaceList Name
  College INFIL_SCH_PNNL,                 !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  CB_CLASSROOM_2_F3 ZN Thermostat,        !- Name
  CB_CLASSROOM_2_F3 ZN,                   !- Zone or ZoneList Name
  CB_CLASSROOM_2_F3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  College - Classroom Thermostat 5,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  CB_CLASSROOM_2_F3 ZN Thermostat Schedule, !- Name
  CB_CLASSROOM_2_F3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  CB_CLASSROOM_2_F3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  College - Classroom Thermostat 5,       !- Name
  College HTGSETP_SCH,                    !- Heating Setpoint Temperature Schedule Name
  College CLGSETP_SCH;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  CB_CLASSROOM_2_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F3 ZN Equipment List,    !- Zone Conditioning Equipment List Name
  CB_CLASSROOM_2_F3 ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  CB_CLASSROOM_2_F3 ZN Zone Air Node,     !- Zone Air Node Name
  CB_CLASSROOM_2_F3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  CB_CLASSROOM_2_F3 ZN Inlet Node List,   !- Name
  CB_CLASSROOM_2_F3 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  CB_CLASSROOM_2_F3 ZN Return Node List,  !- Name
  CB_CLASSROOM_2_F3 ZN Return Air Node;   !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CB_CLASSROOM_2_F3 ZN VAV Terminal,  !- Name
  CB_CLASSROOM_2_F3 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  CB_CLASSROOM_2_F3 ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  CB_CLASSROOM_2_F3 ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CB_CLASSROOM_2_F3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  CB_CLASSROOM_2_F3 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CB_CLASSROOM_2_F3 ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  CB_CLASSROOM_2_F3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CB_CLASSROOM_2_F3 ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  CB_CLASSROOM_2_F3 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  CB_CLASSROOM_2_F3 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  CB_CLASSROOM_2_F3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  CB_CLASSROOM_2_F3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  CB_CLASSROOM_2_F3 ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CB_CLASSROOM_2_F3 ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  CB_CLASSROOM_2_F3 ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  CB_CLASSROOM_2_F3 ZN DSOA Space List,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  CB_CLASSROOM_2_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  CB_CLASSROOM_2_F3 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  CB_CLASSROOM_2_F3 ZN DSOA Space List,   !- Name
  CB_CLASSROOM_2_F3,                      !- Space Name 1
  College - Classroom Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  CB_CLASSROOM_2_F4 ZN,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  9.144,                                  !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  CB_CLASSROOM_2_F4,                      !- Name
  CB_CLASSROOM_2_F4 ZN,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  College - Classroom;                    !- Space Type

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-25.64, !- Construction Name
  CB_CLASSROOM_2_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F4,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.14400000000001, -8.2296, 3.9624,      !- X,Y,Z Vertex 1 {m}
  9.14400000000002, 3.97051280742744e-15, 3.9624, !- X,Y,Z Vertex 2 {m}
  -5.4144607695596e-31, 1.80477854883065e-15, 3.9624, !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  CB_CLASSROOM_2_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F4,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 1,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  5.41446076955961e-31, -1.80477854883065e-15, 1.38101630964476e-30; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 482,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  CB_CLASSROOM_2_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F4,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 225,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, -8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  4.572, -8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 0, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_2_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F4,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 465,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.14400000000002, 3.97051280742744e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  5.41446076955961e-31, -1.80477854883065e-15, 1.38101630964476e-30, !- X,Y,Z Vertex 3 {m}
  -5.4144607695596e-31, 1.80477854883065e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_2_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F4,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 490,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.14400000000001, -8.2296, 3.9624,      !- X,Y,Z Vertex 1 {m}
  9.144, -8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.14400000000002, 3.97051280742744e-15, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  CB_CLASSROOM_2_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F4,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.2296, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 2 {m}
  9.144, -8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  9.14400000000001, -8.2296, 3.9624;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  U 0.77 SHGC 0.23 Simple Glazing Window U-0.77 SHGC 0.23, !- Construction Name
  Surface 485,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0165402282304504, -8.2296, 2.4384,    !- X,Y,Z Vertex 1 {m}
  0.0165402282304504, -8.2296, 1.2192,    !- X,Y,Z Vertex 2 {m}
  9.13923567855927, -8.2296, 1.2192,      !- X,Y,Z Vertex 3 {m}
  9.13923567855927, -8.2296, 2.4384;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 486,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_2_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F4,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 450,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4144607695596e-31, 1.80477854883065e-15, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.41446076955961e-31, -1.80477854883065e-15, 1.38101630964476e-30, !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  CB_CLASSROOM_2_F4 Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  CB_CLASSROOM_2_F4 ZN,                   !- Zone or ZoneList Name
  CB_CLASSROOM_2_F4,                      !- Space or SpaceList Name
  150.5029248;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  CB_CLASSROOM_2_F4 Infiltration,         !- Name
  CB_CLASSROOM_2_F4,                      !- Zone or ZoneList or Space or SpaceList Name
  College INFIL_SCH_PNNL,                 !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0001851113516,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  CB_CLASSROOM_2_F4 ZN DaylightingControls, !- Name
  CB_CLASSROOM_2_F4 ZN,                   !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  CB_CLASSROOM_2_F4 Daylt Sensor 1,       !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  CB_CLASSROOM_2_F4 Daylt Sensor 1,       !- Daylighting Reference Point Name 1
  0.296,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  CB_CLASSROOM_2_F4 Daylt Sensor 2,       !- Daylighting Reference Point Name 2
  0.296,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  CB_CLASSROOM_2_F4 Daylt Sensor 1,       !- Name
  CB_CLASSROOM_2_F4 ZN,                   !- Zone or Space Name
  4.57788795339486,                       !- X-Coordinate of Reference Point {m}
  -6.620256,                              !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  CB_CLASSROOM_2_F4 Daylt Sensor 2,       !- Name
  CB_CLASSROOM_2_F4 ZN,                   !- Zone or Space Name
  4.57788795339486,                       !- X-Coordinate of Reference Point {m}
  -4.986528,                              !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  CB_CLASSROOM_2_F4 ZN Thermostat,        !- Name
  CB_CLASSROOM_2_F4 ZN,                   !- Zone or ZoneList Name
  CB_CLASSROOM_2_F4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  College - Classroom Thermostat 6,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  CB_CLASSROOM_2_F4 ZN Thermostat Schedule, !- Name
  CB_CLASSROOM_2_F4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  CB_CLASSROOM_2_F4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  College - Classroom Thermostat 6,       !- Name
  College HTGSETP_SCH,                    !- Heating Setpoint Temperature Schedule Name
  College CLGSETP_SCH;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  CB_CLASSROOM_2_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_2_F4 ZN Equipment List,    !- Zone Conditioning Equipment List Name
  CB_CLASSROOM_2_F4 ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  CB_CLASSROOM_2_F4 ZN Zone Air Node,     !- Zone Air Node Name
  CB_CLASSROOM_2_F4 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  CB_CLASSROOM_2_F4 ZN Inlet Node List,   !- Name
  CB_CLASSROOM_2_F4 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  CB_CLASSROOM_2_F4 ZN Return Node List,  !- Name
  CB_CLASSROOM_2_F4 ZN Return Air Node;   !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CB_CLASSROOM_2_F4 ZN VAV Terminal,  !- Name
  CB_CLASSROOM_2_F4 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  CB_CLASSROOM_2_F4 ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  CB_CLASSROOM_2_F4 ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CB_CLASSROOM_2_F4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  CB_CLASSROOM_2_F4 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CB_CLASSROOM_2_F4 ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  CB_CLASSROOM_2_F4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CB_CLASSROOM_2_F4 ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  CB_CLASSROOM_2_F4 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  CB_CLASSROOM_2_F4 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  CB_CLASSROOM_2_F4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  CB_CLASSROOM_2_F4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  CB_CLASSROOM_2_F4 ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CB_CLASSROOM_2_F4 ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  CB_CLASSROOM_2_F4 ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  CB_CLASSROOM_2_F4 ZN DSOA Space List,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  CB_CLASSROOM_2_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  CB_CLASSROOM_2_F4 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  CB_CLASSROOM_2_F4 ZN DSOA Space List,   !- Name
  CB_CLASSROOM_2_F4,                      !- Space Name 1
  College - Classroom Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  CB_CLASSROOM_3_F2 ZN,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  49.6824,                                !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  CB_CLASSROOM_3_F2,                      !- Name
  CB_CLASSROOM_3_F2 ZN,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  College - Classroom;                    !- Space Type

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  CB_CLASSROOM_3_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 223,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 8.2296, 0,                      !- X,Y,Z Vertex 1 {m}
  -4.57199999999995, -5.77529135625809e-15, 0, !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 8.2296, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 763,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  CB_CLASSROOM_3_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 224,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.57199999999995, -5.77529135625809e-15, 0, !- X,Y,Z Vertex 3 {m}
  -4.572, 8.2296, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 764,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  CB_CLASSROOM_3_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F2,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  U 0.77 SHGC 0.23 Simple Glazing Window U-0.77 SHGC 0.23, !- Construction Name
  Surface 764,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.84293928901159, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -6.84293928901159, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  -0.0191973180878449, 0, 1.2192,         !- X,Y,Z Vertex 3 {m}
  -0.0191973180878449, 0, 2.4384;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 765,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_3_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 758,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -6.858, 8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 766,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_3_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 711,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -4.572, 8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.858, 8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.858, 8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 767,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_3_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 825,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.572, 8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 768,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_3_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 774,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 3.9624;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 769,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  CB_CLASSROOM_3_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 750,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -6.858, 8.2296, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -6.858, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  CB_CLASSROOM_3_F2 Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  CB_CLASSROOM_3_F2 ZN,                   !- Zone or ZoneList Name
  CB_CLASSROOM_3_F2,                      !- Space or SpaceList Name
  112.8771936;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  CB_CLASSROOM_3_F2 Infiltration,         !- Name
  CB_CLASSROOM_3_F2,                      !- Zone or ZoneList or Space or SpaceList Name
  College INFIL_SCH_PNNL,                 !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  CB_CLASSROOM_3_F2 ZN Thermostat,        !- Name
  CB_CLASSROOM_3_F2 ZN,                   !- Zone or ZoneList Name
  CB_CLASSROOM_3_F2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  College - Classroom Thermostat 7,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  CB_CLASSROOM_3_F2 ZN Thermostat Schedule, !- Name
  CB_CLASSROOM_3_F2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  CB_CLASSROOM_3_F2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  College - Classroom Thermostat 7,       !- Name
  College HTGSETP_SCH,                    !- Heating Setpoint Temperature Schedule Name
  College CLGSETP_SCH;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  CB_CLASSROOM_3_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F2 ZN Equipment List,    !- Zone Conditioning Equipment List Name
  CB_CLASSROOM_3_F2 ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  CB_CLASSROOM_3_F2 ZN Zone Air Node,     !- Zone Air Node Name
  CB_CLASSROOM_3_F2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  CB_CLASSROOM_3_F2 ZN Inlet Node List,   !- Name
  CB_CLASSROOM_3_F2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  CB_CLASSROOM_3_F2 ZN Return Node List,  !- Name
  CB_CLASSROOM_3_F2 ZN Return Air Node;   !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CB_CLASSROOM_3_F2 ZN VAV Terminal,  !- Name
  CB_CLASSROOM_3_F2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  CB_CLASSROOM_3_F2 ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  CB_CLASSROOM_3_F2 ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CB_CLASSROOM_3_F2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  CB_CLASSROOM_3_F2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CB_CLASSROOM_3_F2 ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  CB_CLASSROOM_3_F2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CB_CLASSROOM_3_F2 ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  CB_CLASSROOM_3_F2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  CB_CLASSROOM_3_F2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  CB_CLASSROOM_3_F2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  CB_CLASSROOM_3_F2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  CB_CLASSROOM_3_F2 ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CB_CLASSROOM_3_F2 ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  CB_CLASSROOM_3_F2 ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  CB_CLASSROOM_3_F2 ZN DSOA Space List,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  CB_CLASSROOM_3_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  CB_CLASSROOM_3_F2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  CB_CLASSROOM_3_F2 ZN DSOA Space List,   !- Name
  CB_CLASSROOM_3_F2,                      !- Space Name 1
  College - Classroom Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  CB_CLASSROOM_3_F3 ZN,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  49.6824,                                !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  CB_CLASSROOM_3_F3,                      !- Name
  CB_CLASSROOM_3_F3 ZN,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  College - Classroom;                    !- Space Type

BuildingSurface:Detailed,
  Surface 218,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  CB_CLASSROOM_3_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 516,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -4.572, 8.22959999999999, 3.9624,       !- X,Y,Z Vertex 2 {m}
  -6.85800000000001, 8.2296, 3.9624,      !- X,Y,Z Vertex 3 {m}
  -6.85800000000001, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 750,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  CB_CLASSROOM_3_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 769,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.85800000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.85800000000001, 8.2296, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 751,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  CB_CLASSROOM_3_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F3,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85800000000001, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -6.85800000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 91,                         !- Name
  Window,                                 !- Surface Type
  U 0.77 SHGC 0.23 Simple Glazing Window U-0.77 SHGC 0.23, !- Construction Name
  Surface 751,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.85774830742608, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -6.85774830742608, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  -0.000725910891989543, 0, 1.2192,       !- X,Y,Z Vertex 3 {m}
  -0.000725910891989543, 0, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 752,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_3_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 748,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85800000000001, 8.2296, 3.9624,      !- X,Y,Z Vertex 1 {m}
  -6.85800000000001, 8.2296, 0,           !- X,Y,Z Vertex 2 {m}
  -6.85800000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.85800000000001, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 753,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_3_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 985,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 8.22959999999999, 3.9624,       !- X,Y,Z Vertex 1 {m}
  -4.572, 8.22959999999999, 0,            !- X,Y,Z Vertex 2 {m}
  -6.85800000000001, 8.2296, 0,           !- X,Y,Z Vertex 3 {m}
  -6.85800000000001, 8.2296, 3.9624;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 754,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_3_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 1004,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.572, 8.22959999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -4.572, 8.22959999999999, 3.9624;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 755,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_3_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 786,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 3.9624;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 783,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  CB_CLASSROOM_3_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 219,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 8.22959999999999, 3.9624,       !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  CB_CLASSROOM_3_F3 Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  CB_CLASSROOM_3_F3 ZN,                   !- Zone or ZoneList Name
  CB_CLASSROOM_3_F3,                      !- Space or SpaceList Name
  112.8771936;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  CB_CLASSROOM_3_F3 Infiltration,         !- Name
  CB_CLASSROOM_3_F3,                      !- Zone or ZoneList or Space or SpaceList Name
  College INFIL_SCH_PNNL,                 !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  CB_CLASSROOM_3_F3 ZN Thermostat,        !- Name
  CB_CLASSROOM_3_F3 ZN,                   !- Zone or ZoneList Name
  CB_CLASSROOM_3_F3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  College - Classroom Thermostat 8,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  CB_CLASSROOM_3_F3 ZN Thermostat Schedule, !- Name
  CB_CLASSROOM_3_F3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  CB_CLASSROOM_3_F3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  College - Classroom Thermostat 8,       !- Name
  College HTGSETP_SCH,                    !- Heating Setpoint Temperature Schedule Name
  College CLGSETP_SCH;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  CB_CLASSROOM_3_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F3 ZN Equipment List,    !- Zone Conditioning Equipment List Name
  CB_CLASSROOM_3_F3 ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  CB_CLASSROOM_3_F3 ZN Zone Air Node,     !- Zone Air Node Name
  CB_CLASSROOM_3_F3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  CB_CLASSROOM_3_F3 ZN Inlet Node List,   !- Name
  CB_CLASSROOM_3_F3 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  CB_CLASSROOM_3_F3 ZN Return Node List,  !- Name
  CB_CLASSROOM_3_F3 ZN Return Air Node;   !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CB_CLASSROOM_3_F3 ZN VAV Terminal,  !- Name
  CB_CLASSROOM_3_F3 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  CB_CLASSROOM_3_F3 ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  CB_CLASSROOM_3_F3 ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CB_CLASSROOM_3_F3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  CB_CLASSROOM_3_F3 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CB_CLASSROOM_3_F3 ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  CB_CLASSROOM_3_F3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CB_CLASSROOM_3_F3 ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  CB_CLASSROOM_3_F3 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  CB_CLASSROOM_3_F3 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  CB_CLASSROOM_3_F3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  CB_CLASSROOM_3_F3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  CB_CLASSROOM_3_F3 ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CB_CLASSROOM_3_F3 ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  CB_CLASSROOM_3_F3 ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  CB_CLASSROOM_3_F3 ZN DSOA Space List,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  CB_CLASSROOM_3_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  CB_CLASSROOM_3_F3 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  CB_CLASSROOM_3_F3 ZN DSOA Space List,   !- Name
  CB_CLASSROOM_3_F3,                      !- Space Name 1
  College - Classroom Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  CB_CLASSROOM_3_F4 ZN,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  27.432,                                 !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  CB_CLASSROOM_3_F4,                      !- Name
  CB_CLASSROOM_3_F4 ZN,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  College - Classroom;                    !- Space Type

BuildingSurface:Detailed,
  Surface 1118,                           !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  CB_CLASSROOM_3_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F4,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 501,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.858, 8.2296, 0,                      !- X,Y,Z Vertex 1 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -9.144, 8.2296, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 488,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  CB_CLASSROOM_3_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F4,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 508,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 8.2296, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  CB_CLASSROOM_3_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F4,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  U 0.77 SHGC 0.23 Simple Glazing Window U-0.77 SHGC 0.23, !- Construction Name
  Surface 489,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.13537363875075, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -9.13537363875075, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  -0.023555727649969, 0, 1.2192,          !- X,Y,Z Vertex 3 {m}
  -0.023555727649969, 0, 2.4384;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_3_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F4,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 484,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.144, 8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  -9.144, 8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  -9.144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_3_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F4,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 464,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 2 {m}
  -9.144, 8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  -9.144, 8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_3_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F4,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 463,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.096, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 3.9624;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_3_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F4,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 496,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.096, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.096, 3.9624;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 494,                            !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof - Highly Reflective R-25.64, !- Construction Name
  CB_CLASSROOM_3_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F4,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -9.144, 8.2296, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  -9.144, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  CB_CLASSROOM_3_F4 Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  CB_CLASSROOM_3_F4 ZN,                   !- Zone or ZoneList Name
  CB_CLASSROOM_3_F4,                      !- Space or SpaceList Name
  150.5029248;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  CB_CLASSROOM_3_F4 Infiltration,         !- Name
  CB_CLASSROOM_3_F4,                      !- Zone or ZoneList or Space or SpaceList Name
  College INFIL_SCH_PNNL,                 !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0001851113516,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  CB_CLASSROOM_3_F4 ZN DaylightingControls, !- Name
  CB_CLASSROOM_3_F4 ZN,                   !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  CB_CLASSROOM_3_F4 Daylt Sensor 1,       !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  CB_CLASSROOM_3_F4 Daylt Sensor 1,       !- Daylighting Reference Point Name 1
  0.296,                                  !- Fraction of Lights Controlled by Reference Point 1
  375,                                    !- Illuminance Setpoint at Reference Point 1 {lux}
  CB_CLASSROOM_3_F4 Daylt Sensor 2,       !- Daylighting Reference Point Name 2
  0.296,                                  !- Fraction of Lights Controlled by Reference Point 2
  375;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  CB_CLASSROOM_3_F4 Daylt Sensor 1,       !- Name
  CB_CLASSROOM_3_F4 ZN,                   !- Zone or Space Name
  -4.57946468320036,                      !- X-Coordinate of Reference Point {m}
  1.609344,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  CB_CLASSROOM_3_F4 Daylt Sensor 2,       !- Name
  CB_CLASSROOM_3_F4 ZN,                   !- Zone or Space Name
  -4.57946468320036,                      !- X-Coordinate of Reference Point {m}
  3.243072,                               !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  CB_CLASSROOM_3_F4 ZN Thermostat,        !- Name
  CB_CLASSROOM_3_F4 ZN,                   !- Zone or ZoneList Name
  CB_CLASSROOM_3_F4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  College - Classroom Thermostat 9,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  CB_CLASSROOM_3_F4 ZN Thermostat Schedule, !- Name
  CB_CLASSROOM_3_F4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  CB_CLASSROOM_3_F4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  College - Classroom Thermostat 9,       !- Name
  College HTGSETP_SCH,                    !- Heating Setpoint Temperature Schedule Name
  College CLGSETP_SCH;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  CB_CLASSROOM_3_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_3_F4 ZN Equipment List,    !- Zone Conditioning Equipment List Name
  CB_CLASSROOM_3_F4 ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  CB_CLASSROOM_3_F4 ZN Zone Air Node,     !- Zone Air Node Name
  CB_CLASSROOM_3_F4 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  CB_CLASSROOM_3_F4 ZN Inlet Node List,   !- Name
  CB_CLASSROOM_3_F4 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  CB_CLASSROOM_3_F4 ZN Return Node List,  !- Name
  CB_CLASSROOM_3_F4 ZN Return Air Node;   !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CB_CLASSROOM_3_F4 ZN VAV Terminal,  !- Name
  CB_CLASSROOM_3_F4 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  CB_CLASSROOM_3_F4 ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  CB_CLASSROOM_3_F4 ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CB_CLASSROOM_3_F4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  CB_CLASSROOM_3_F4 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CB_CLASSROOM_3_F4 ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  CB_CLASSROOM_3_F4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CB_CLASSROOM_3_F4 ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  CB_CLASSROOM_3_F4 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  CB_CLASSROOM_3_F4 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  CB_CLASSROOM_3_F4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  CB_CLASSROOM_3_F4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  CB_CLASSROOM_3_F4 ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CB_CLASSROOM_3_F4 ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  CB_CLASSROOM_3_F4 ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  CB_CLASSROOM_3_F4 ZN DSOA Space List,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  CB_CLASSROOM_3_F4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  CB_CLASSROOM_3_F4 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  CB_CLASSROOM_3_F4 ZN DSOA Space List,   !- Name
  CB_CLASSROOM_3_F4,                      !- Space Name 1
  College - Classroom Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  CB_CLASSROOM_4_F2 ZN,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  35.9664,                                !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  3.9624,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  CB_CLASSROOM_4_F2,                      !- Name
  CB_CLASSROOM_4_F2 ZN,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  College - Classroom;                    !- Space Type

BuildingSurface:Detailed,
  Surface 756,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  CB_CLASSROOM_4_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_4_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  6.858, -8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 757,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_4_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_4_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 712,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  6.858, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 758,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_4_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_4_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 765,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, -8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  6.858, -8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  6.858, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  6.858, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 759,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  CB_CLASSROOM_4_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_4_F2,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.2296, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 2 {m}
  6.858, -8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  6.858, -8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  U 0.77 SHGC 0.23 Simple Glazing Window U-0.77 SHGC 0.23, !- Construction Name
  Surface 759,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0145805474028557, -8.2296, 2.4384,    !- X,Y,Z Vertex 1 {m}
  0.0145805474028557, -8.2296, 1.2192,    !- X,Y,Z Vertex 2 {m}
  6.82606031484377, -8.2296, 1.2192,      !- X,Y,Z Vertex 3 {m}
  6.82606031484377, -8.2296, 2.4384;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 760,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_4_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_4_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 945,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.3528, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 761,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_4_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_4_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 789,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.3528, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 762,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  CB_CLASSROOM_4_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_4_F2,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 208,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.858, -8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  6.858, 0, 3.9624,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  CB_CLASSROOM_4_F2 Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  CB_CLASSROOM_4_F2 ZN,                   !- Zone or ZoneList Name
  CB_CLASSROOM_4_F2,                      !- Space or SpaceList Name
  112.8771936;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  CB_CLASSROOM_4_F2 Infiltration,         !- Name
  CB_CLASSROOM_4_F2,                      !- Zone or ZoneList or Space or SpaceList Name
  College INFIL_SCH_PNNL,                 !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  CB_CLASSROOM_4_F2 ZN Thermostat,        !- Name
  CB_CLASSROOM_4_F2 ZN,                   !- Zone or ZoneList Name
  CB_CLASSROOM_4_F2 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  College - Classroom Thermostat 10,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  CB_CLASSROOM_4_F2 ZN Thermostat Schedule, !- Name
  CB_CLASSROOM_4_F2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  CB_CLASSROOM_4_F2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  College - Classroom Thermostat 10,      !- Name
  College HTGSETP_SCH,                    !- Heating Setpoint Temperature Schedule Name
  College CLGSETP_SCH;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  CB_CLASSROOM_4_F2 ZN,                   !- Zone Name
  CB_CLASSROOM_4_F2 ZN Equipment List,    !- Zone Conditioning Equipment List Name
  CB_CLASSROOM_4_F2 ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  CB_CLASSROOM_4_F2 ZN Zone Air Node,     !- Zone Air Node Name
  CB_CLASSROOM_4_F2 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  CB_CLASSROOM_4_F2 ZN Inlet Node List,   !- Name
  CB_CLASSROOM_4_F2 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  CB_CLASSROOM_4_F2 ZN Return Node List,  !- Name
  CB_CLASSROOM_4_F2 ZN Return Air Node;   !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CB_CLASSROOM_4_F2 ZN VAV Terminal,  !- Name
  CB_CLASSROOM_4_F2 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  CB_CLASSROOM_4_F2 ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  CB_CLASSROOM_4_F2 ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CB_CLASSROOM_4_F2 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  CB_CLASSROOM_4_F2 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CB_CLASSROOM_4_F2 ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  CB_CLASSROOM_4_F2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CB_CLASSROOM_4_F2 ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  CB_CLASSROOM_4_F2 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  CB_CLASSROOM_4_F2 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  CB_CLASSROOM_4_F2 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  CB_CLASSROOM_4_F2 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  CB_CLASSROOM_4_F2 ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CB_CLASSROOM_4_F2 ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  CB_CLASSROOM_4_F2 ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  CB_CLASSROOM_4_F2 ZN DSOA Space List,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  CB_CLASSROOM_4_F2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  CB_CLASSROOM_4_F2 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  CB_CLASSROOM_4_F2 ZN DSOA Space List,   !- Name
  CB_CLASSROOM_4_F2,                      !- Space Name 1
  College - Classroom Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  CB_CLASSROOM_4_F3 ZN,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  42.8244,                                !- X Origin {m}
  29.5656,                                !- Y Origin {m}
  7.9248,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  CB_CLASSROOM_4_F3,                      !- Name
  CB_CLASSROOM_4_F3 ZN,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  College - Classroom;                    !- Space Type

BuildingSurface:Detailed,
  Surface 208,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  CB_CLASSROOM_4_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_4_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 762,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.858, 8.22959999999999, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_4_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_4_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 213,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85799999999999, 4.8768, 3.9624,      !- X,Y,Z Vertex 1 {m}
  -6.858, 4.8768, 0,                      !- X,Y,Z Vertex 2 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.85799999999999, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 214,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  CB_CLASSROOM_4_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_4_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 217,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  -6.85799999999999, 8.22959999999999, 3.9624, !- X,Y,Z Vertex 3 {m}
  -6.85799999999999, 0, 3.9624;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_4_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_4_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 1132,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85799999999999, 8.22959999999999, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.858, 8.22959999999999, 0,            !- X,Y,Z Vertex 2 {m}
  -6.858, 4.8768, 0,                      !- X,Y,Z Vertex 3 {m}
  -6.85799999999999, 4.8768, 3.9624;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 744,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  CB_CLASSROOM_4_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_4_F3,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85799999999999, 0, 3.9624,           !- X,Y,Z Vertex 1 {m}
  -6.858, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 88,                         !- Name
  Window,                                 !- Surface Type
  U 0.77 SHGC 0.23 Simple Glazing Window U-0.77 SHGC 0.23, !- Construction Name
  Surface 744,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.85538626438038, 0, 2.4384,           !- X,Y,Z Vertex 1 {m}
  -6.85538626438038, 0, 1.2192,           !- X,Y,Z Vertex 2 {m}
  -0.000235173935537932, 0, 1.2192,       !- X,Y,Z Vertex 3 {m}
  -0.000235173935537932, 0, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 747,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_4_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_4_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 232,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.2296, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.858, 8.22959999999999, 0,            !- X,Y,Z Vertex 3 {m}
  -6.85799999999999, 8.22959999999999, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 748,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_4_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_4_F3,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 752,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.2296, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 8.2296, 3.9624;                      !- X,Y,Z Vertex 4 {m}

InternalMass,
  CB_CLASSROOM_4_F3 Mass,                 !- Name
  InteriorFurnishings,                    !- Construction Name
  CB_CLASSROOM_4_F3 ZN,                   !- Zone or ZoneList Name
  CB_CLASSROOM_4_F3,                      !- Space or SpaceList Name
  112.8771936;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  CB_CLASSROOM_4_F3 Infiltration,         !- Name
  CB_CLASSROOM_4_F3,                      !- Zone or ZoneList or Space or SpaceList Name
  College INFIL_SCH_PNNL,                 !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  CB_CLASSROOM_4_F3 ZN Thermostat,        !- Name
  CB_CLASSROOM_4_F3 ZN,                   !- Zone or ZoneList Name
  CB_CLASSROOM_4_F3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  College - Classroom Thermostat 11,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  CB_CLASSROOM_4_F3 ZN Thermostat Schedule, !- Name
  CB_CLASSROOM_4_F3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  CB_CLASSROOM_4_F3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  College - Classroom Thermostat 11,      !- Name
  College HTGSETP_SCH,                    !- Heating Setpoint Temperature Schedule Name
  College CLGSETP_SCH;                    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  CB_CLASSROOM_4_F3 ZN,                   !- Zone Name
  CB_CLASSROOM_4_F3 ZN Equipment List,    !- Zone Conditioning Equipment List Name
  CB_CLASSROOM_4_F3 ZN Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  CB_CLASSROOM_4_F3 ZN Zone Air Node,     !- Zone Air Node Name
  CB_CLASSROOM_4_F3 ZN Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  CB_CLASSROOM_4_F3 ZN Inlet Node List,   !- Name
  CB_CLASSROOM_4_F3 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  CB_CLASSROOM_4_F3 ZN Return Node List,  !- Name
  CB_CLASSROOM_4_F3 ZN Return Air Node;   !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU CB_CLASSROOM_4_F3 ZN VAV Terminal,  !- Name
  CB_CLASSROOM_4_F3 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  CB_CLASSROOM_4_F3 ZN VAV Terminal;      !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  CB_CLASSROOM_4_F3 ZN VAV Terminal,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  CB_CLASSROOM_4_F3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  CB_CLASSROOM_4_F3 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  CB_CLASSROOM_4_F3 ZN Reheat Coil,       !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  CB_CLASSROOM_4_F3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  CB_CLASSROOM_4_F3 ZN Reheat Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  CB_CLASSROOM_4_F3 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  CB_CLASSROOM_4_F3 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  CB_CLASSROOM_4_F3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  CB_CLASSROOM_4_F3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  CB_CLASSROOM_4_F3 ZN Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU CB_CLASSROOM_4_F3 ZN VAV Terminal,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  CB_CLASSROOM_4_F3 ZN,                   !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  CB_CLASSROOM_4_F3 ZN DSOA Space List,   !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  CB_CLASSROOM_4_F3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:ZoneAirDistribution,
  CB_CLASSROOM_4_F3 ZN Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ,                                       !- Zone Air Distribution Effectiveness Schedule Name
  ,                                       !- Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Minimum Zone Ventilation Efficiency {dimensionless}

DesignSpecification:OutdoorAir:SpaceList,
  CB_CLASSROOM_4_F3 ZN DSOA Space List,   !- Name
  CB_CLASSROOM_4_F3,                      !- Space Name 1
  College - Classroom Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  CB_CLASSROOM_4_F4 ZN,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  35.9664,                                !- X Origin {m}
  37.7952,                                !- Y Origin {m}
  11.8872,                                !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  CB_CLASSROOM_4_F4,                      !- Name
  CB_CLASSROOM_4_F4 ZN,                   !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  College - Classroom;                    !- Space Type

BuildingSurface:Detailed,
  Surface 217,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  CB_CLASSROOM_4_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_4_F4,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 214,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85799999999999, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  6.85799999999999, -8.2296, 0,           !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 516,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  CB_CLASSROOM_4_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_4_F4,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 218,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  9.144, -8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  6.85799999999999, -8.2296, 0,           !- X,Y,Z Vertex 3 {m}
  6.85799999999999, 0, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_4_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_4_F4,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 480,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_4_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_4_F4,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 525,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -8.2296, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  9.144, -8.2296, 0,                      !- X,Y,Z Vertex 2 {m}
  9.144, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  9.144, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Construction Name
  CB_CLASSROOM_4_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_4_F4,                      !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.2296, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 2 {m}
  9.144, -8.2296, 0,                      !- X,Y,Z Vertex 3 {m}
  9.144, -8.2296, 3.9624;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Window,                                 !- Surface Type
  U 0.77 SHGC 0.23 Simple Glazing Window U-0.77 SHGC 0.23, !- Construction Name
  Surface 519,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0165559660046018, -8.2296, 2.4384,    !- X,Y,Z Vertex 1 {m}
  0.0165559660046018, -8.2296, 1.2192,    !- X,Y,Z Vertex 2 {m}
  9.1270322911178, -8.2296, 1.2192,       !- X,Y,Z Vertex 3 {m}
  9.1270322911178, -8.2296, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  Uninsulated Steel Stud Wall,            !- Construction Name
  CB_CLASSROOM_4_F4 ZN,                   !- Zone Name
  CB_CLASSROOM_4_F4,                      !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 941,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.3528, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, -3.3528, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -8.2296, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -8.2296, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 521,                            !- Name
