  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {9ad365da-f4f9-4649-bbe4-23d743094f31}, !- Handle
  CB_CLASSROOM_8_F2 ZN Zone HVAC Equipment List, !- Name
  {4bb94d15-09d2-4738-a524-cc354a4abc5f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {74210e43-48d3-402a-833f-2efd52b57608}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {76d5fa74-5e70-4d7a-bb20-ff3c5d9549ab}, !- Handle
  College - Classroom Thermostat 21,      !- Name
  {47fc09be-0af6-459c-831d-f4065bd27bdd}, !- Heating Setpoint Temperature Schedule Name
  {3a34953a-61b8-4143-bde0-31595869df8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5eab5f0a-457b-4cca-80ae-d67d643970cf}, !- Handle
  CB_CLASSROOM_8_F3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8842063a-c9c5-4351-8f5f-c1e6bcbaed26}, !- Zone Air Inlet Port List
  {49fdadde-8439-4e9b-a521-f664eace2fa8}, !- Zone Air Exhaust Port List
  {726e13c0-eb08-42c2-b746-24db60984134}, !- Zone Air Node Name
  {d3a6695d-8c44-4a27-82d1-caa478d0d6d2}, !- Zone Return Air Port List
  {234fce6c-79b2-4d3f-8c19-866871d07558}, !- Primary Daylighting Control Name
  0.547,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {322361df-881f-4490-be79-83c2cf07f63d}, !- Secondary Daylighting Control Name
  0.336,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a70a2be2-8992-4b78-beaa-ba31d06c6912}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a50e3a1-81b0-444f-998b-05c3724a55fc}, !- Handle
  CB_CLASSROOM_8_F3 ZN Zone Air Node,     !- Name
  {726e13c0-eb08-42c2-b746-24db60984134}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {726e13c0-eb08-42c2-b746-24db60984134}, !- Handle
  {5eab5f0a-457b-4cca-80ae-d67d643970cf}, !- Source Object
  11,                                     !- Outlet Port
  {9a50e3a1-81b0-444f-998b-05c3724a55fc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8842063a-c9c5-4351-8f5f-c1e6bcbaed26}, !- Handle
  {5eab5f0a-457b-4cca-80ae-d67d643970cf}, !- HVAC Component
  {60147c69-0d05-482c-b119-ab07ec44ef07}; !- Port 1

OS:PortList,
  {49fdadde-8439-4e9b-a521-f664eace2fa8}, !- Handle
  {5eab5f0a-457b-4cca-80ae-d67d643970cf}; !- HVAC Component

OS:PortList,
  {d3a6695d-8c44-4a27-82d1-caa478d0d6d2}, !- Handle
  {5eab5f0a-457b-4cca-80ae-d67d643970cf}, !- HVAC Component
  {57b888c1-7fcd-4b32-b9c9-9823fc87e7c5}; !- Port 1

OS:Sizing:Zone,
  {07e7f238-a75d-482c-88ac-9b34a30cde46}, !- Handle
  {5eab5f0a-457b-4cca-80ae-d67d643970cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {758fbd50-7ffd-4f65-95d5-b12d9beb892c}, !- Handle
  CB_CLASSROOM_8_F3 ZN Zone HVAC Equipment List, !- Name
  {5eab5f0a-457b-4cca-80ae-d67d643970cf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c1bd86cd-0ad9-4939-92e5-0c5348acd837}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a70a2be2-8992-4b78-beaa-ba31d06c6912}, !- Handle
  College - Classroom Thermostat 22,      !- Name
  {47fc09be-0af6-459c-831d-f4065bd27bdd}, !- Heating Setpoint Temperature Schedule Name
  {3a34953a-61b8-4143-bde0-31595869df8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1d77b8fc-d6f6-43ec-b57a-afc10abff6a8}, !- Handle
  CB_CONFERENCE_ROOM_F1 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {484b9f49-2a07-4d1a-b6fb-c39bfedccaa9}, !- Zone Air Inlet Port List
  {ef338e0e-f196-423f-8727-93ea9b806bd2}, !- Zone Air Exhaust Port List
  {f7c08750-6e29-43ad-acb4-0b4ab6d31d3c}, !- Zone Air Node Name
  {9a8e163a-1e8b-4b3a-a3be-841dec363322}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {94bc276a-cf93-43dc-acc1-f8b4efcbbb63}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51ea6aaf-47c3-4eb0-88f4-720bfcd96a41}, !- Handle
  CB_CONFERENCE_ROOM_F1 ZN Zone Air Node, !- Name
  {f7c08750-6e29-43ad-acb4-0b4ab6d31d3c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7c08750-6e29-43ad-acb4-0b4ab6d31d3c}, !- Handle
  {1d77b8fc-d6f6-43ec-b57a-afc10abff6a8}, !- Source Object
  11,                                     !- Outlet Port
  {51ea6aaf-47c3-4eb0-88f4-720bfcd96a41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {484b9f49-2a07-4d1a-b6fb-c39bfedccaa9}, !- Handle
  {1d77b8fc-d6f6-43ec-b57a-afc10abff6a8}, !- HVAC Component
  {225c709c-ca1b-4417-8213-413fdeef16b3}; !- Port 1

OS:PortList,
  {ef338e0e-f196-423f-8727-93ea9b806bd2}, !- Handle
  {1d77b8fc-d6f6-43ec-b57a-afc10abff6a8}; !- HVAC Component

OS:PortList,
  {9a8e163a-1e8b-4b3a-a3be-841dec363322}, !- Handle
  {1d77b8fc-d6f6-43ec-b57a-afc10abff6a8}, !- HVAC Component
  {3fd3dde7-5883-433e-bedb-605693f657ab}; !- Port 1

OS:Sizing:Zone,
  {e7a604ec-e28f-41bb-8107-11ba82c7c6c0}, !- Handle
  {1d77b8fc-d6f6-43ec-b57a-afc10abff6a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e6693202-2d97-4863-aa8c-b09a395090e0}, !- Handle
  CB_CONFERENCE_ROOM_F1 ZN Zone HVAC Equipment List, !- Name
  {1d77b8fc-d6f6-43ec-b57a-afc10abff6a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {05f29a19-057f-4aca-a579-4e10dcb2272f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {94bc276a-cf93-43dc-acc1-f8b4efcbbb63}, !- Handle
  College - Conference Thermostat 1,      !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Handle
  College HTGSETP_SCH - occupant standby mode, !- Name
  {2d6ec719-bd41-4a2b-8493-c2a0b66787d1}, !- Schedule Type Limits Name
  {e57365a1-86a4-4a45-b9c9-e130dc3a3abb}, !- Default Day Schedule Name
  {e7b0ff14-bdae-49c4-bf5c-3fc2d9856476}, !- Summer Design Day Schedule Name
  {02cc1b16-59e2-4ec1-8828-77c217b16984}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e57365a1-86a4-4a45-b9c9-e130dc3a3abb}, !- Handle
  College HTGSETP_SCH Default 1,          !- Name
  {2d6ec719-bd41-4a2b-8493-c2a0b66787d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  15.55555556,                            !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  15.0000000044444,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.55555556;                            !- Value Until Time 3

OS:Schedule:Day,
  {e7b0ff14-bdae-49c4-bf5c-3fc2d9856476}, !- Handle
  College HTGSETP_SCH Summer Design Day 1, !- Name
  {2d6ec719-bd41-4a2b-8493-c2a0b66787d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.55555556;                            !- Value Until Time 1

OS:Schedule:Day,
  {02cc1b16-59e2-4ec1-8828-77c217b16984}, !- Handle
  College HTGSETP_SCH Winter Design Day 1, !- Name
  {2d6ec719-bd41-4a2b-8493-c2a0b66787d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11111111;                            !- Value Until Time 1

OS:Schedule:Rule,
  {33aa7bf4-bbbb-4c36-b7d9-fcc2d51e1902}, !- Handle
  Schedule Rule 70,                       !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a003dc66-6b12-4c80-9daa-329b2f0d0a3a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a003dc66-6b12-4c80-9daa-329b2f0d0a3a}, !- Handle
  College HTGSETP_SCH Wkdy Day 1,         !- Name
  {2d6ec719-bd41-4a2b-8493-c2a0b66787d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.55555556,                            !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.77777778,                            !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  21.11111111,                            !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  20.5555555544444,                       !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  21.11111111,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  15.55555556;                            !- Value Until Time 7

OS:Schedule:Rule,
  {b18fdc83-c138-4523-a4ec-c09d9252d637}, !- Handle
  Schedule Rule 71,                       !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5970b792-55fc-4363-b702-411a2ab1fe70}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5970b792-55fc-4363-b702-411a2ab1fe70}, !- Handle
  College HTGSETP_SCH Default|SmrDsn|Wknd|Hol Day 1, !- Name
  {2d6ec719-bd41-4a2b-8493-c2a0b66787d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  15.55555556,                            !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  15.0000000044444,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.55555556;                            !- Value Until Time 3

OS:Schedule:Ruleset,
  {79a48dfa-db25-486a-8080-b5e599da8c47}, !- Handle
  College CLGSETP_SCH - occupant standby mode, !- Name
  {2d6ec719-bd41-4a2b-8493-c2a0b66787d1}, !- Schedule Type Limits Name
  {ba336e35-a59b-4d69-8aca-8f05a67908e7}, !- Default Day Schedule Name
  {8581f2ce-e580-4ed4-835e-e8c29a1fa295}, !- Summer Design Day Schedule Name
  {65904225-85c6-4d9a-b872-7702d667265e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba336e35-a59b-4d69-8aca-8f05a67908e7}, !- Handle
  College CLGSETP_SCH Default 1,          !- Name
  {2d6ec719-bd41-4a2b-8493-c2a0b66787d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44444444,                            !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  29.9999999955556,                       !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44444444,                            !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.4444444400001;                       !- Value Until Time 4

OS:Schedule:Day,
  {8581f2ce-e580-4ed4-835e-e8c29a1fa295}, !- Handle
  College CLGSETP_SCH Summer Design Day 1, !- Name
  {2d6ec719-bd41-4a2b-8493-c2a0b66787d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.88888889;                            !- Value Until Time 1

OS:Schedule:Day,
  {65904225-85c6-4d9a-b872-7702d667265e}, !- Handle
  College CLGSETP_SCH Winter Design Day 1, !- Name
  {2d6ec719-bd41-4a2b-8493-c2a0b66787d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  18,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44444444,                            !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  29.4444444400001;                       !- Value Until Time 2

OS:Schedule:Rule,
  {f7f09441-e65e-4468-a3fb-91a4f24b57a6}, !- Handle
  Schedule Rule 72,                       !- Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {629ab64b-7655-425c-848e-a588e312aa23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {629ab64b-7655-425c-848e-a588e312aa23}, !- Handle
  College CLGSETP_SCH Wkdy Day 1,         !- Name
  {2d6ec719-bd41-4a2b-8493-c2a0b66787d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44444444,                            !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  27.77777778,                            !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  25.55555556,                            !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  23.88888889,                            !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  24.4444444455556,                       !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  23.88888889,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  29.44444444;                            !- Value Until Time 7

OS:Schedule:Rule,
  {68f46a7e-1da9-418b-9751-cf5a8e85731d}, !- Handle
  Schedule Rule 73,                       !- Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {53b6bcde-0f22-4cb5-a940-e2640a10c29f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53b6bcde-0f22-4cb5-a940-e2640a10c29f}, !- Handle
  College CLGSETP_SCH Default|WntrDsn|Wknd|Hol Day 1, !- Name
  {2d6ec719-bd41-4a2b-8493-c2a0b66787d1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44444444,                            !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  29.9999999955556,                       !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44444444,                            !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  29.4444444400001;                       !- Value Until Time 4

OS:ThermalZone,
  {e4a19bd2-7d29-4339-9275-c83a6fa79be7}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {316bc0f1-6b9d-44ce-897a-8b4a7beae2bc}, !- Zone Air Inlet Port List
  {2598623f-2784-4aad-aa14-c92f8c44c3d1}, !- Zone Air Exhaust Port List
  {d2a2f280-51db-400d-9621-7f4711ab5aca}, !- Zone Air Node Name
  {a9fbbd15-85b9-4277-b04a-d52bf73449b2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {56856f62-33d3-4a8c-844a-34c743e6fa24}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05965503-b2cf-40ee-a51c-368198a8a147}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN Zone Air Node, !- Name
  {d2a2f280-51db-400d-9621-7f4711ab5aca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2a2f280-51db-400d-9621-7f4711ab5aca}, !- Handle
  {e4a19bd2-7d29-4339-9275-c83a6fa79be7}, !- Source Object
  11,                                     !- Outlet Port
  {05965503-b2cf-40ee-a51c-368198a8a147}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {316bc0f1-6b9d-44ce-897a-8b4a7beae2bc}, !- Handle
  {e4a19bd2-7d29-4339-9275-c83a6fa79be7}, !- HVAC Component
  {b64b092c-13af-4d3e-b45f-7b6d04ff4f7d}; !- Port 1

OS:PortList,
  {2598623f-2784-4aad-aa14-c92f8c44c3d1}, !- Handle
  {e4a19bd2-7d29-4339-9275-c83a6fa79be7}; !- HVAC Component

OS:PortList,
  {a9fbbd15-85b9-4277-b04a-d52bf73449b2}, !- Handle
  {e4a19bd2-7d29-4339-9275-c83a6fa79be7}, !- HVAC Component
  {e3499af8-81f5-43c1-9dea-6ce698c904b9}; !- Port 1

OS:Sizing:Zone,
  {1c39e50b-14dd-4b33-99df-16ce401c8139}, !- Handle
  {e4a19bd2-7d29-4339-9275-c83a6fa79be7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {7812e969-dd79-4f2b-a118-6805409d8ff2}, !- Handle
  CB_CONFERENCE_ROOM_F2 ZN Zone HVAC Equipment List, !- Name
  {e4a19bd2-7d29-4339-9275-c83a6fa79be7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4f147a09-9bb9-4edf-9b44-ee32473e3afc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {56856f62-33d3-4a8c-844a-34c743e6fa24}, !- Handle
  College - Conference Thermostat 2,      !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {67d494aa-2c95-4945-b5f9-2fda6dad16f1}, !- Handle
  CB_CONFERENCE_ROOM_F3 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a34eb19-7daf-48a8-ac95-13fe062b8c45}, !- Zone Air Inlet Port List
  {8bcca2a0-ae8c-4441-a190-b2127f30bfc9}, !- Zone Air Exhaust Port List
  {1e63344e-505c-4195-b26e-c6defa8df729}, !- Zone Air Node Name
  {220f2c70-74c1-4e03-816f-30fcabd91cdc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {032f3b4d-19aa-4fe5-8138-58d92e4d4987}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc3ce346-e3bb-4cf8-a95d-dc9c92603a97}, !- Handle
  CB_CONFERENCE_ROOM_F3 ZN Zone Air Node, !- Name
  {1e63344e-505c-4195-b26e-c6defa8df729}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e63344e-505c-4195-b26e-c6defa8df729}, !- Handle
  {67d494aa-2c95-4945-b5f9-2fda6dad16f1}, !- Source Object
  11,                                     !- Outlet Port
  {fc3ce346-e3bb-4cf8-a95d-dc9c92603a97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a34eb19-7daf-48a8-ac95-13fe062b8c45}, !- Handle
  {67d494aa-2c95-4945-b5f9-2fda6dad16f1}, !- HVAC Component
  {fb077cd9-bf8c-460f-ba22-7f8b83ebac67}; !- Port 1

OS:PortList,
  {8bcca2a0-ae8c-4441-a190-b2127f30bfc9}, !- Handle
  {67d494aa-2c95-4945-b5f9-2fda6dad16f1}; !- HVAC Component

OS:PortList,
  {220f2c70-74c1-4e03-816f-30fcabd91cdc}, !- Handle
  {67d494aa-2c95-4945-b5f9-2fda6dad16f1}, !- HVAC Component
  {6eae801c-a73d-404c-a7d7-ebaa79c55eb8}; !- Port 1

OS:Sizing:Zone,
  {90e42824-33d4-4825-a5d5-ce25b69b638d}, !- Handle
  {67d494aa-2c95-4945-b5f9-2fda6dad16f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5121a7e2-94bb-4538-9653-d07951d815cd}, !- Handle
  CB_CONFERENCE_ROOM_F3 ZN Zone HVAC Equipment List, !- Name
  {67d494aa-2c95-4945-b5f9-2fda6dad16f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {54e68d74-6922-4f67-832b-ce2aecd04bac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {032f3b4d-19aa-4fe5-8138-58d92e4d4987}, !- Handle
  College - Conference Thermostat 3,      !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {228a4a46-7c30-4ff6-8486-434eae4eab17}, !- Handle
  CB_CONFERENCE_ROOM_F4 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {120c2acb-16b1-4118-9163-d30d476991f7}, !- Zone Air Inlet Port List
  {0dfdf639-bca2-4527-a214-e0062f111468}, !- Zone Air Exhaust Port List
  {fbaf73be-32d2-49d7-bf04-f5ac050eab8a}, !- Zone Air Node Name
  {d0f884aa-e3c6-4733-b0a1-58c25ce94812}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6381d055-8aa1-47cb-883c-30d10636b19e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2924ac59-7666-48a7-85a2-e134901476ee}, !- Handle
  CB_CONFERENCE_ROOM_F4 ZN Zone Air Node, !- Name
  {fbaf73be-32d2-49d7-bf04-f5ac050eab8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbaf73be-32d2-49d7-bf04-f5ac050eab8a}, !- Handle
  {228a4a46-7c30-4ff6-8486-434eae4eab17}, !- Source Object
  11,                                     !- Outlet Port
  {2924ac59-7666-48a7-85a2-e134901476ee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {120c2acb-16b1-4118-9163-d30d476991f7}, !- Handle
  {228a4a46-7c30-4ff6-8486-434eae4eab17}, !- HVAC Component
  {2a1dc87e-5725-4c67-8d8b-e57516da248d}; !- Port 1

OS:PortList,
  {0dfdf639-bca2-4527-a214-e0062f111468}, !- Handle
  {228a4a46-7c30-4ff6-8486-434eae4eab17}; !- HVAC Component

OS:PortList,
  {d0f884aa-e3c6-4733-b0a1-58c25ce94812}, !- Handle
  {228a4a46-7c30-4ff6-8486-434eae4eab17}, !- HVAC Component
  {987368d2-e3dd-4368-bc5a-ea551542d048}; !- Port 1

OS:Sizing:Zone,
  {5094edd3-0dc5-4c56-9701-dfc91346c8b1}, !- Handle
  {228a4a46-7c30-4ff6-8486-434eae4eab17}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ea483f0b-6350-4828-8e66-5d3881ecc6cf}, !- Handle
  CB_CONFERENCE_ROOM_F4 ZN Zone HVAC Equipment List, !- Name
  {228a4a46-7c30-4ff6-8486-434eae4eab17}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a3b930fa-cb0a-42f8-aa2f-71fa32952cc0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6381d055-8aa1-47cb-883c-30d10636b19e}, !- Handle
  College - Conference Thermostat 4,      !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b0db8564-ff9c-448e-bfae-19c15d9d0ad9}, !- Handle
  CB_CORRIDOR_1_F3 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d89f6234-1af0-4209-98e2-200538833c2b}, !- Zone Air Inlet Port List
  {7deb66b3-2a97-4294-b499-9f127d7af719}, !- Zone Air Exhaust Port List
  {4d7b0898-3a8e-4ee5-8546-e7c144849b8c}, !- Zone Air Node Name
  {02b3b4b5-b0b6-4a14-969f-f511bc5aa30f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2522d38e-2dea-4acf-9920-189a6cf02aea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {525b1fc4-969f-41a4-9ed1-bd82dd2ee4e2}, !- Handle
  CB_CORRIDOR_1_F3 ZN Zone Air Node,      !- Name
  {4d7b0898-3a8e-4ee5-8546-e7c144849b8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d7b0898-3a8e-4ee5-8546-e7c144849b8c}, !- Handle
  {b0db8564-ff9c-448e-bfae-19c15d9d0ad9}, !- Source Object
  11,                                     !- Outlet Port
  {525b1fc4-969f-41a4-9ed1-bd82dd2ee4e2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d89f6234-1af0-4209-98e2-200538833c2b}, !- Handle
  {b0db8564-ff9c-448e-bfae-19c15d9d0ad9}, !- HVAC Component
  {66fea3da-3021-44ad-a43d-dea50f74ace0}; !- Port 1

OS:PortList,
  {7deb66b3-2a97-4294-b499-9f127d7af719}, !- Handle
  {b0db8564-ff9c-448e-bfae-19c15d9d0ad9}; !- HVAC Component

OS:PortList,
  {02b3b4b5-b0b6-4a14-969f-f511bc5aa30f}, !- Handle
  {b0db8564-ff9c-448e-bfae-19c15d9d0ad9}, !- HVAC Component
  {564f5725-fb9c-42fd-83bb-d81d52802118}; !- Port 1

OS:Sizing:Zone,
  {efab8705-e21f-4a6e-b1f7-a1b03d5219c9}, !- Handle
  {b0db8564-ff9c-448e-bfae-19c15d9d0ad9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ffb6e7a5-0392-4af6-9ebb-1a395f337e8e}, !- Handle
  CB_CORRIDOR_1_F3 ZN Zone HVAC Equipment List, !- Name
  {b0db8564-ff9c-448e-bfae-19c15d9d0ad9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9019fc4-981f-4169-a851-d08597d3f556}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2522d38e-2dea-4acf-9920-189a6cf02aea}, !- Handle
  College - Corridor Thermostat 1,        !- Name
  {47fc09be-0af6-459c-831d-f4065bd27bdd}, !- Heating Setpoint Temperature Schedule Name
  {3a34953a-61b8-4143-bde0-31595869df8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4e9568bc-caa3-49a4-9c05-eab95ccf09e2}, !- Handle
  CB_CORRIDOR_2_F3 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28c1cfb6-0601-4cda-b536-89baf89a4862}, !- Zone Air Inlet Port List
  {389ba5d7-7d7d-4701-83e9-84a62016b522}, !- Zone Air Exhaust Port List
  {5fcc0533-9617-41da-9b04-44463bd709d7}, !- Zone Air Node Name
  {7bb65080-4745-426f-a928-330db76ab3b7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {618133b0-d766-4689-81bb-d248684c4f78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19e91a6d-d847-4ddf-9b94-72cba1052673}, !- Handle
  CB_CORRIDOR_2_F3 ZN Zone Air Node,      !- Name
  {5fcc0533-9617-41da-9b04-44463bd709d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fcc0533-9617-41da-9b04-44463bd709d7}, !- Handle
  {4e9568bc-caa3-49a4-9c05-eab95ccf09e2}, !- Source Object
  11,                                     !- Outlet Port
  {19e91a6d-d847-4ddf-9b94-72cba1052673}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28c1cfb6-0601-4cda-b536-89baf89a4862}, !- Handle
  {4e9568bc-caa3-49a4-9c05-eab95ccf09e2}, !- HVAC Component
  {b51f0352-8ab9-49c5-8ab5-3c1e4d69bd63}; !- Port 1

OS:PortList,
  {389ba5d7-7d7d-4701-83e9-84a62016b522}, !- Handle
  {4e9568bc-caa3-49a4-9c05-eab95ccf09e2}; !- HVAC Component

OS:PortList,
  {7bb65080-4745-426f-a928-330db76ab3b7}, !- Handle
  {4e9568bc-caa3-49a4-9c05-eab95ccf09e2}, !- HVAC Component
  {701e3e08-1dac-4a67-b915-9116f8777cb8}; !- Port 1

OS:Sizing:Zone,
  {f5e1eca1-452b-4660-8ab0-74063b642d4b}, !- Handle
  {4e9568bc-caa3-49a4-9c05-eab95ccf09e2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f1f1d1df-13ef-4eab-bb00-7a8040c004b9}, !- Handle
  CB_CORRIDOR_2_F3 ZN Zone HVAC Equipment List, !- Name
  {4e9568bc-caa3-49a4-9c05-eab95ccf09e2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e14fd5a1-6b64-46bf-aaae-ac18b53cf789}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {618133b0-d766-4689-81bb-d248684c4f78}, !- Handle
  College - Corridor Thermostat 2,        !- Name
  {47fc09be-0af6-459c-831d-f4065bd27bdd}, !- Heating Setpoint Temperature Schedule Name
  {3a34953a-61b8-4143-bde0-31595869df8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {02ef544f-e69d-417f-88eb-71ea47882953}, !- Handle
  CB_CORRIDOR_F1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1ca7eca-73e3-4863-b6ea-0cdb120d797c}, !- Zone Air Inlet Port List
  {9fecb42e-61c0-4e73-8ee2-ac24b5cebbe2}, !- Zone Air Exhaust Port List
  {9508a4c3-d353-4784-9598-aab278f9f2c1}, !- Zone Air Node Name
  {99987d00-d3f1-4348-855a-3057763d9558}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {de09f058-cf7a-409d-8b96-cc3e8af6cd09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {518badee-cee2-46a3-adee-5f5d9e02c8be}, !- Handle
  CB_CORRIDOR_F1 ZN Zone Air Node,        !- Name
  {9508a4c3-d353-4784-9598-aab278f9f2c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9508a4c3-d353-4784-9598-aab278f9f2c1}, !- Handle
  {02ef544f-e69d-417f-88eb-71ea47882953}, !- Source Object
  11,                                     !- Outlet Port
  {518badee-cee2-46a3-adee-5f5d9e02c8be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1ca7eca-73e3-4863-b6ea-0cdb120d797c}, !- Handle
  {02ef544f-e69d-417f-88eb-71ea47882953}, !- HVAC Component
  {44e6e0af-8836-4e49-baf0-e3dcf8f654b0}; !- Port 1

OS:PortList,
  {9fecb42e-61c0-4e73-8ee2-ac24b5cebbe2}, !- Handle
  {02ef544f-e69d-417f-88eb-71ea47882953}; !- HVAC Component

OS:PortList,
  {99987d00-d3f1-4348-855a-3057763d9558}, !- Handle
  {02ef544f-e69d-417f-88eb-71ea47882953}, !- HVAC Component
  {1099df54-9c3f-418b-80be-95464eafddf7}; !- Port 1

OS:Sizing:Zone,
  {0120b3fc-27f3-4b65-b9c0-167fed73b1a2}, !- Handle
  {02ef544f-e69d-417f-88eb-71ea47882953}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5d2315df-cbcc-4730-82f7-38ff83b79150}, !- Handle
  CB_CORRIDOR_F1 ZN Zone HVAC Equipment List, !- Name
  {02ef544f-e69d-417f-88eb-71ea47882953}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2fd2e142-69a5-4352-b700-f20afa406809}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {de09f058-cf7a-409d-8b96-cc3e8af6cd09}, !- Handle
  College - Corridor Thermostat 3,        !- Name
  {47fc09be-0af6-459c-831d-f4065bd27bdd}, !- Heating Setpoint Temperature Schedule Name
  {3a34953a-61b8-4143-bde0-31595869df8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f6e9f746-aa4f-4804-9f0c-c91d6793647f}, !- Handle
  CB_CORRIDOR_F2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5612e09f-2312-4e86-85cb-00e8f4bdd2aa}, !- Zone Air Inlet Port List
  {43902b45-ca6e-4b63-80ad-f01bf4a32c09}, !- Zone Air Exhaust Port List
  {6a92ac1d-cf23-4479-8669-ec868eb77f82}, !- Zone Air Node Name
  {45b1f460-f6a4-4049-94ad-ce9472da456f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2bc9f9ad-090a-4582-a31e-b37ef7d2f03b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01f5ee4c-bd79-45e3-82ef-4fceb67d2d87}, !- Handle
  CB_CORRIDOR_F2 ZN Zone Air Node,        !- Name
  {6a92ac1d-cf23-4479-8669-ec868eb77f82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a92ac1d-cf23-4479-8669-ec868eb77f82}, !- Handle
  {f6e9f746-aa4f-4804-9f0c-c91d6793647f}, !- Source Object
  11,                                     !- Outlet Port
  {01f5ee4c-bd79-45e3-82ef-4fceb67d2d87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5612e09f-2312-4e86-85cb-00e8f4bdd2aa}, !- Handle
  {f6e9f746-aa4f-4804-9f0c-c91d6793647f}, !- HVAC Component
  {9339f2b4-31ec-41be-b20b-ab1ba85228f9}; !- Port 1

OS:PortList,
  {43902b45-ca6e-4b63-80ad-f01bf4a32c09}, !- Handle
  {f6e9f746-aa4f-4804-9f0c-c91d6793647f}; !- HVAC Component

OS:PortList,
  {45b1f460-f6a4-4049-94ad-ce9472da456f}, !- Handle
  {f6e9f746-aa4f-4804-9f0c-c91d6793647f}, !- HVAC Component
  {1ce32de3-a6a4-42e3-8371-9d4ddb114b06}; !- Port 1

OS:Sizing:Zone,
  {b4b35f7a-7173-4607-b4ed-5892ce34b296}, !- Handle
  {f6e9f746-aa4f-4804-9f0c-c91d6793647f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {1d3512a4-0659-4c19-81b4-81c466d3ea00}, !- Handle
  CB_CORRIDOR_F2 ZN Zone HVAC Equipment List, !- Name
  {f6e9f746-aa4f-4804-9f0c-c91d6793647f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4c2dd794-a1a2-4c11-a646-e6cf23184430}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2bc9f9ad-090a-4582-a31e-b37ef7d2f03b}, !- Handle
  College - Corridor Thermostat 4,        !- Name
  {47fc09be-0af6-459c-831d-f4065bd27bdd}, !- Heating Setpoint Temperature Schedule Name
  {3a34953a-61b8-4143-bde0-31595869df8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {41712172-06b6-485b-abac-16138280428d}, !- Handle
  CB_CORRIDOR_F4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a41e7f81-2149-489c-b57d-5469ceed9de5}, !- Zone Air Inlet Port List
  {9e1392b9-5c62-437f-9dc6-2895efb144e0}, !- Zone Air Exhaust Port List
  {a4bc55a8-8c1c-4152-ab4c-db11ff5f9ea8}, !- Zone Air Node Name
  {552ca5dd-62b6-4ab2-a40a-1bf1402ddb2b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7a7d2533-8f3b-4c82-ab94-9116fd022f84}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16f1e6e5-638d-45f8-a9aa-e6b265fe2923}, !- Handle
  CB_CORRIDOR_F4 ZN Zone Air Node,        !- Name
  {a4bc55a8-8c1c-4152-ab4c-db11ff5f9ea8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4bc55a8-8c1c-4152-ab4c-db11ff5f9ea8}, !- Handle
  {41712172-06b6-485b-abac-16138280428d}, !- Source Object
  11,                                     !- Outlet Port
  {16f1e6e5-638d-45f8-a9aa-e6b265fe2923}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a41e7f81-2149-489c-b57d-5469ceed9de5}, !- Handle
  {41712172-06b6-485b-abac-16138280428d}, !- HVAC Component
  {51a0ff36-4e44-4cab-854c-e225335c2943}; !- Port 1

OS:PortList,
  {9e1392b9-5c62-437f-9dc6-2895efb144e0}, !- Handle
  {41712172-06b6-485b-abac-16138280428d}; !- HVAC Component

OS:PortList,
  {552ca5dd-62b6-4ab2-a40a-1bf1402ddb2b}, !- Handle
  {41712172-06b6-485b-abac-16138280428d}, !- HVAC Component
  {bccce987-cc81-421c-9d5b-6f777c5ca164}; !- Port 1

OS:Sizing:Zone,
  {dc803cbe-e681-434e-be6a-e320dc93550e}, !- Handle
  {41712172-06b6-485b-abac-16138280428d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8daa0382-2988-4e34-a5b2-4dbec7a0386c}, !- Handle
  CB_CORRIDOR_F4 ZN Zone HVAC Equipment List, !- Name
  {41712172-06b6-485b-abac-16138280428d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fd466d39-d852-4b58-aaac-c87d0c8ba17f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7a7d2533-8f3b-4c82-ab94-9116fd022f84}, !- Handle
  College - Corridor Thermostat 5,        !- Name
  {47fc09be-0af6-459c-831d-f4065bd27bdd}, !- Heating Setpoint Temperature Schedule Name
  {3a34953a-61b8-4143-bde0-31595869df8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b5db0c86-3514-4a61-ba1b-298eaa558d8c}, !- Handle
  CB_ENTRANCE_LOBBY_F1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f289375b-c97d-4279-9037-81ded997ea9f}, !- Zone Air Inlet Port List
  {4c44eebf-fc6f-4814-a6f1-567101980613}, !- Zone Air Exhaust Port List
  {1dc5d198-b6f5-4ed7-a7e6-5e00ccc9ce8d}, !- Zone Air Node Name
  {956e1d98-2e12-4aa9-bab6-818fb05d1e9d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a9202a4-5c01-4782-b8de-d3b247d35efc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f901c24-9b03-43b3-b078-c38e4a5d2e0d}, !- Handle
  CB_ENTRANCE_LOBBY_F1 ZN Zone Air Node,  !- Name
  {1dc5d198-b6f5-4ed7-a7e6-5e00ccc9ce8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1dc5d198-b6f5-4ed7-a7e6-5e00ccc9ce8d}, !- Handle
  {b5db0c86-3514-4a61-ba1b-298eaa558d8c}, !- Source Object
  11,                                     !- Outlet Port
  {8f901c24-9b03-43b3-b078-c38e4a5d2e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f289375b-c97d-4279-9037-81ded997ea9f}, !- Handle
  {b5db0c86-3514-4a61-ba1b-298eaa558d8c}, !- HVAC Component
  {eb3035ff-6d3b-48d6-8ed3-46db0262a8c0}; !- Port 1

OS:PortList,
  {4c44eebf-fc6f-4814-a6f1-567101980613}, !- Handle
  {b5db0c86-3514-4a61-ba1b-298eaa558d8c}; !- HVAC Component

OS:PortList,
  {956e1d98-2e12-4aa9-bab6-818fb05d1e9d}, !- Handle
  {b5db0c86-3514-4a61-ba1b-298eaa558d8c}, !- HVAC Component
  {7a48d22e-2794-4ef4-b3f2-33d8b2a5d147}; !- Port 1

OS:Sizing:Zone,
  {b194ec2f-e60c-4a75-a003-74f3831111fa}, !- Handle
  {b5db0c86-3514-4a61-ba1b-298eaa558d8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {bd4a5dcf-7993-43f8-bdb4-2c718e4ce558}, !- Handle
  CB_ENTRANCE_LOBBY_F1 ZN Zone HVAC Equipment List, !- Name
  {b5db0c86-3514-4a61-ba1b-298eaa558d8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9ef22d95-55e0-433f-b264-9c72c7cdda9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1a9202a4-5c01-4782-b8de-d3b247d35efc}, !- Handle
  College - Entrance Lobby Thermostat 1,  !- Name
  {47fc09be-0af6-459c-831d-f4065bd27bdd}, !- Heating Setpoint Temperature Schedule Name
  {3a34953a-61b8-4143-bde0-31595869df8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {123e6097-c2f7-4d57-a147-06d74478a6a8}, !- Handle
  CB_FACULTY_OFFICE_1_F2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1afa9e0-ed5c-4d0e-83e9-2ea1d74e52bc}, !- Zone Air Inlet Port List
  {54c2c6ea-34ce-4234-bb78-fa182fabf9d6}, !- Zone Air Exhaust Port List
  {2f551bfb-f871-4aa5-8270-d60b69c44815}, !- Zone Air Node Name
  {0dbf3620-c62f-4ffb-a683-19beb76d378f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6332ef0c-2abc-47b7-98d7-e691013a1177}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {abc7d753-33fa-4910-88e8-7b13f541c9c2}, !- Handle
  CB_FACULTY_OFFICE_1_F2 ZN Zone Air Node, !- Name
  {2f551bfb-f871-4aa5-8270-d60b69c44815}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f551bfb-f871-4aa5-8270-d60b69c44815}, !- Handle
  {123e6097-c2f7-4d57-a147-06d74478a6a8}, !- Source Object
  11,                                     !- Outlet Port
  {abc7d753-33fa-4910-88e8-7b13f541c9c2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1afa9e0-ed5c-4d0e-83e9-2ea1d74e52bc}, !- Handle
  {123e6097-c2f7-4d57-a147-06d74478a6a8}, !- HVAC Component
  {bc0c50e8-ea79-4d06-a7bc-2ed00da5d0c0}; !- Port 1

OS:PortList,
  {54c2c6ea-34ce-4234-bb78-fa182fabf9d6}, !- Handle
  {123e6097-c2f7-4d57-a147-06d74478a6a8}; !- HVAC Component

OS:PortList,
  {0dbf3620-c62f-4ffb-a683-19beb76d378f}, !- Handle
  {123e6097-c2f7-4d57-a147-06d74478a6a8}, !- HVAC Component
  {a68432dd-ffa6-4c41-9ca0-96d95111edd6}; !- Port 1

OS:Sizing:Zone,
  {fd83253c-44eb-43af-ad64-b856d4165c97}, !- Handle
  {123e6097-c2f7-4d57-a147-06d74478a6a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {d975d27c-0f6b-47b2-b6c0-4d6433b3602d}, !- Handle
  CB_FACULTY_OFFICE_1_F2 ZN Zone HVAC Equipment List, !- Name
  {123e6097-c2f7-4d57-a147-06d74478a6a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a21a171-1cc4-4c3d-b9e4-3a21b38de209}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6332ef0c-2abc-47b7-98d7-e691013a1177}, !- Handle
  College - Office Thermostat 1,          !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d50b298d-cccc-4531-a986-3ec62804f55d}, !- Handle
  CB_FACULTY_OFFICE_1_F3 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {35beb6f9-d1e1-42fb-a9e1-271979fc1caf}, !- Zone Air Inlet Port List
  {a68b4197-edce-42c3-b8e5-e80f06f8da64}, !- Zone Air Exhaust Port List
  {a8d0a4c0-8260-4cbf-a15e-27b7cf6c23e8}, !- Zone Air Node Name
  {b4d6185c-e7a2-4844-8fc6-823645c67b21}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a6f6551f-3e8b-4b8a-84bb-1c26f8a7c5ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46a94735-7074-4f10-a2f9-572b357683a5}, !- Handle
  CB_FACULTY_OFFICE_1_F3 ZN Zone Air Node, !- Name
  {a8d0a4c0-8260-4cbf-a15e-27b7cf6c23e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8d0a4c0-8260-4cbf-a15e-27b7cf6c23e8}, !- Handle
  {d50b298d-cccc-4531-a986-3ec62804f55d}, !- Source Object
  11,                                     !- Outlet Port
  {46a94735-7074-4f10-a2f9-572b357683a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {35beb6f9-d1e1-42fb-a9e1-271979fc1caf}, !- Handle
  {d50b298d-cccc-4531-a986-3ec62804f55d}, !- HVAC Component
  {f3fc7953-2693-482c-8fda-0ec8112d3b31}; !- Port 1

OS:PortList,
  {a68b4197-edce-42c3-b8e5-e80f06f8da64}, !- Handle
  {d50b298d-cccc-4531-a986-3ec62804f55d}; !- HVAC Component

OS:PortList,
  {b4d6185c-e7a2-4844-8fc6-823645c67b21}, !- Handle
  {d50b298d-cccc-4531-a986-3ec62804f55d}, !- HVAC Component
  {d28e3e3f-bfee-4d0c-b237-e46ad8cead0b}; !- Port 1

OS:Sizing:Zone,
  {0d0a445f-4ebf-48c6-855e-4e88dde6cccf}, !- Handle
  {d50b298d-cccc-4531-a986-3ec62804f55d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {acb79062-1eb3-4691-a5f5-ddd75745595f}, !- Handle
  CB_FACULTY_OFFICE_1_F3 ZN Zone HVAC Equipment List, !- Name
  {d50b298d-cccc-4531-a986-3ec62804f55d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47c094c8-10fd-4fa3-b535-54a8655c7f66}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a6f6551f-3e8b-4b8a-84bb-1c26f8a7c5ef}, !- Handle
  College - Office Thermostat 2,          !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e6145b10-4fed-46ca-8165-faf18ad00f5f}, !- Handle
  CB_FACULTY_OFFICE_1_F4 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87ac1220-477a-46d5-a25e-dde9e1202b00}, !- Zone Air Inlet Port List
  {1b28fe09-f40b-4252-b080-698e3d1a9be0}, !- Zone Air Exhaust Port List
  {129bb221-c6ab-464a-9d55-7c5da2b1748b}, !- Zone Air Node Name
  {911e9878-2e81-414a-94f1-94c8603836ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fa87ddb9-4fb1-4296-958c-58d665a5de54}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd1bcec3-bd84-4e79-b21e-35235e4d1d99}, !- Handle
  CB_FACULTY_OFFICE_1_F4 ZN Zone Air Node, !- Name
  {129bb221-c6ab-464a-9d55-7c5da2b1748b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {129bb221-c6ab-464a-9d55-7c5da2b1748b}, !- Handle
  {e6145b10-4fed-46ca-8165-faf18ad00f5f}, !- Source Object
  11,                                     !- Outlet Port
  {dd1bcec3-bd84-4e79-b21e-35235e4d1d99}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87ac1220-477a-46d5-a25e-dde9e1202b00}, !- Handle
  {e6145b10-4fed-46ca-8165-faf18ad00f5f}, !- HVAC Component
  {273d8700-3323-47af-a4e4-a23dd9357c96}; !- Port 1

OS:PortList,
  {1b28fe09-f40b-4252-b080-698e3d1a9be0}, !- Handle
  {e6145b10-4fed-46ca-8165-faf18ad00f5f}; !- HVAC Component

OS:PortList,
  {911e9878-2e81-414a-94f1-94c8603836ac}, !- Handle
  {e6145b10-4fed-46ca-8165-faf18ad00f5f}, !- HVAC Component
  {ac96d21a-a25f-40fd-9d02-101f616797e7}; !- Port 1

OS:Sizing:Zone,
  {8e24cae7-d72b-410a-b882-9a4dde0c3f83}, !- Handle
  {e6145b10-4fed-46ca-8165-faf18ad00f5f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e2409d06-7529-4931-bec3-c1803a44a90c}, !- Handle
  CB_FACULTY_OFFICE_1_F4 ZN Zone HVAC Equipment List, !- Name
  {e6145b10-4fed-46ca-8165-faf18ad00f5f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ef242e2-4978-48cf-9701-7909da06988a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fa87ddb9-4fb1-4296-958c-58d665a5de54}, !- Handle
  College - Office Thermostat 3,          !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9758e5f6-6044-4f99-b898-f56f7e66e9bb}, !- Handle
  CB_FACULTY_OFFICE_2_F2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {083afada-2806-410b-9859-6b38cc8ab521}, !- Zone Air Inlet Port List
  {67593d2b-2752-440b-a38c-921efe66419d}, !- Zone Air Exhaust Port List
  {397265aa-dc00-4d53-904d-ae725fdae291}, !- Zone Air Node Name
  {d8811a94-e5c9-413b-9af7-de22087f5bc3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a5e996f-1db5-46e0-91da-81825eba1c0a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a70d6825-e954-4237-835d-0328b028d777}, !- Handle
  CB_FACULTY_OFFICE_2_F2 ZN Zone Air Node, !- Name
  {397265aa-dc00-4d53-904d-ae725fdae291}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {397265aa-dc00-4d53-904d-ae725fdae291}, !- Handle
  {9758e5f6-6044-4f99-b898-f56f7e66e9bb}, !- Source Object
  11,                                     !- Outlet Port
  {a70d6825-e954-4237-835d-0328b028d777}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {083afada-2806-410b-9859-6b38cc8ab521}, !- Handle
  {9758e5f6-6044-4f99-b898-f56f7e66e9bb}, !- HVAC Component
  {86ce8f5d-492a-402f-aebb-f8661b818c8f}; !- Port 1

OS:PortList,
  {67593d2b-2752-440b-a38c-921efe66419d}, !- Handle
  {9758e5f6-6044-4f99-b898-f56f7e66e9bb}; !- HVAC Component

OS:PortList,
  {d8811a94-e5c9-413b-9af7-de22087f5bc3}, !- Handle
  {9758e5f6-6044-4f99-b898-f56f7e66e9bb}, !- HVAC Component
  {095f0136-d6ac-4202-81f9-5095a81f7fd1}; !- Port 1

OS:Sizing:Zone,
  {8c113d56-aae6-45a6-bbe5-8e8a20581d62}, !- Handle
  {9758e5f6-6044-4f99-b898-f56f7e66e9bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {4f23cf8c-ce68-4fd9-9f6c-5f7068e2d387}, !- Handle
  CB_FACULTY_OFFICE_2_F2 ZN Zone HVAC Equipment List, !- Name
  {9758e5f6-6044-4f99-b898-f56f7e66e9bb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {62a8c29d-30d3-41a8-ad37-e7fe0b76780e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2a5e996f-1db5-46e0-91da-81825eba1c0a}, !- Handle
  College - Office Thermostat 4,          !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fab7469d-377e-44f5-aba6-f0a0bc0004bb}, !- Handle
  CB_FACULTY_OFFICE_2_F3 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17ccdd46-c29c-4c9c-a97d-dbd7576ea981}, !- Zone Air Inlet Port List
  {92ccdf0f-0e74-4ae1-860a-76626be3b986}, !- Zone Air Exhaust Port List
  {276f9486-4d90-42aa-99ef-2fc1281c912f}, !- Zone Air Node Name
  {d09cad8d-7592-45f8-a720-744914deae71}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a9cf114-6a55-43fb-9a77-9e48263b9f0b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a4ee6f1-0a6d-458d-8f70-a04e8468e7ae}, !- Handle
  CB_FACULTY_OFFICE_2_F3 ZN Zone Air Node, !- Name
  {276f9486-4d90-42aa-99ef-2fc1281c912f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {276f9486-4d90-42aa-99ef-2fc1281c912f}, !- Handle
  {fab7469d-377e-44f5-aba6-f0a0bc0004bb}, !- Source Object
  11,                                     !- Outlet Port
  {9a4ee6f1-0a6d-458d-8f70-a04e8468e7ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17ccdd46-c29c-4c9c-a97d-dbd7576ea981}, !- Handle
  {fab7469d-377e-44f5-aba6-f0a0bc0004bb}, !- HVAC Component
  {c165ffc9-964b-442f-a778-9748d8208818}; !- Port 1

OS:PortList,
  {92ccdf0f-0e74-4ae1-860a-76626be3b986}, !- Handle
  {fab7469d-377e-44f5-aba6-f0a0bc0004bb}; !- HVAC Component

OS:PortList,
  {d09cad8d-7592-45f8-a720-744914deae71}, !- Handle
  {fab7469d-377e-44f5-aba6-f0a0bc0004bb}, !- HVAC Component
  {07d4a7cc-c35e-462a-89d4-72387d43541d}; !- Port 1

OS:Sizing:Zone,
  {f85d23ea-b717-4c9b-b9af-126d25f127cd}, !- Handle
  {fab7469d-377e-44f5-aba6-f0a0bc0004bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {73e6cbda-cd73-48bc-8d62-d6101f8fc1c4}, !- Handle
  CB_FACULTY_OFFICE_2_F3 ZN Zone HVAC Equipment List, !- Name
  {fab7469d-377e-44f5-aba6-f0a0bc0004bb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c01e57f2-437c-422f-8a02-ba1a63221958}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1a9cf114-6a55-43fb-9a77-9e48263b9f0b}, !- Handle
  College - Office Thermostat 5,          !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb892570-d8db-4a56-895e-9d3ceff3315f}, !- Handle
  CB_FACULTY_OFFICE_2_F4 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bbdc73dc-6bf9-49de-8790-02f4dc454342}, !- Zone Air Inlet Port List
  {c95a5fd7-65d2-4d84-8cf5-86f93e31f21e}, !- Zone Air Exhaust Port List
  {e46fbba7-465e-4d4e-b975-d945a29b2644}, !- Zone Air Node Name
  {b49a77bd-f222-416e-af97-46482352c062}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1107a145-5f92-4bde-b8cb-0af426f23689}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84fdd958-a48c-4249-bb41-41e3b9857be0}, !- Handle
  CB_FACULTY_OFFICE_2_F4 ZN Zone Air Node, !- Name
  {e46fbba7-465e-4d4e-b975-d945a29b2644}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e46fbba7-465e-4d4e-b975-d945a29b2644}, !- Handle
  {eb892570-d8db-4a56-895e-9d3ceff3315f}, !- Source Object
  11,                                     !- Outlet Port
  {84fdd958-a48c-4249-bb41-41e3b9857be0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bbdc73dc-6bf9-49de-8790-02f4dc454342}, !- Handle
  {eb892570-d8db-4a56-895e-9d3ceff3315f}, !- HVAC Component
  {9f35613a-0b48-419b-a344-34861461bd42}; !- Port 1

OS:PortList,
  {c95a5fd7-65d2-4d84-8cf5-86f93e31f21e}, !- Handle
  {eb892570-d8db-4a56-895e-9d3ceff3315f}; !- HVAC Component

OS:PortList,
  {b49a77bd-f222-416e-af97-46482352c062}, !- Handle
  {eb892570-d8db-4a56-895e-9d3ceff3315f}, !- HVAC Component
  {059afe07-1203-4ef3-a35a-74d36d8136af}; !- Port 1

OS:Sizing:Zone,
  {eb0c893e-38e2-4515-8bd0-80abdc5009c7}, !- Handle
  {eb892570-d8db-4a56-895e-9d3ceff3315f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {09a3b687-7f66-4ee0-8777-cda3c28b4f59}, !- Handle
  CB_FACULTY_OFFICE_2_F4 ZN Zone HVAC Equipment List, !- Name
  {eb892570-d8db-4a56-895e-9d3ceff3315f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {87182ca8-04be-4383-8b3f-ac83f9fe3049}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1107a145-5f92-4bde-b8cb-0af426f23689}, !- Handle
  College - Office Thermostat 6,          !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f6b8ad28-70d0-4dda-bc80-12e47cdda2d4}, !- Handle
  CB_FACULTY_OFFICE_3_F2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ceadfb2b-4eeb-44fb-b15b-0382f095fe4e}, !- Zone Air Inlet Port List
  {e479fa15-61fd-42e7-b573-eca85928a1f2}, !- Zone Air Exhaust Port List
  {0b93ed4b-962b-4fdf-8201-979443ab4130}, !- Zone Air Node Name
  {c23324db-d86c-4f28-903f-72a8eb767e65}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e462a4d-eaac-4a33-a0bf-701e5b12605f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d026051-429b-44fe-b422-e2528653fdc8}, !- Handle
  CB_FACULTY_OFFICE_3_F2 ZN Zone Air Node, !- Name
  {0b93ed4b-962b-4fdf-8201-979443ab4130}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b93ed4b-962b-4fdf-8201-979443ab4130}, !- Handle
  {f6b8ad28-70d0-4dda-bc80-12e47cdda2d4}, !- Source Object
  11,                                     !- Outlet Port
  {6d026051-429b-44fe-b422-e2528653fdc8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ceadfb2b-4eeb-44fb-b15b-0382f095fe4e}, !- Handle
  {f6b8ad28-70d0-4dda-bc80-12e47cdda2d4}, !- HVAC Component
  {5baf24de-7a9c-4515-a3c6-2e4c129772a3}; !- Port 1

OS:PortList,
  {e479fa15-61fd-42e7-b573-eca85928a1f2}, !- Handle
  {f6b8ad28-70d0-4dda-bc80-12e47cdda2d4}; !- HVAC Component

OS:PortList,
  {c23324db-d86c-4f28-903f-72a8eb767e65}, !- Handle
  {f6b8ad28-70d0-4dda-bc80-12e47cdda2d4}, !- HVAC Component
  {f2d291b3-117c-4fdf-829b-acec8cc3b438}; !- Port 1

OS:Sizing:Zone,
  {877c0de9-5698-4900-ac65-64cf5a031ed0}, !- Handle
  {f6b8ad28-70d0-4dda-bc80-12e47cdda2d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ff2bdc9c-9f7e-4959-9f65-8d42273e1029}, !- Handle
  CB_FACULTY_OFFICE_3_F2 ZN Zone HVAC Equipment List, !- Name
  {f6b8ad28-70d0-4dda-bc80-12e47cdda2d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5bb07fe4-8ec6-4872-8cf7-42c725534ca8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5e462a4d-eaac-4a33-a0bf-701e5b12605f}, !- Handle
  College - Office Thermostat 7,          !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ca020471-204e-485a-a695-da6d938a9854}, !- Handle
  CB_FACULTY_OFFICE_3_F3 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {511879fe-30e6-43a3-b68c-e0744ebc069c}, !- Zone Air Inlet Port List
  {e97b2f3d-76be-4307-9b7e-f22dc8e05cd7}, !- Zone Air Exhaust Port List
  {e1fe64d5-9616-46ac-9cb2-cf89a9b01866}, !- Zone Air Node Name
  {bfbb4948-f5ce-4332-bf03-0092c933982f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2f5e677c-1a0f-40ba-b036-c030e86dd448}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f3ef1eb-d724-4add-a42e-5b2889511164}, !- Handle
  CB_FACULTY_OFFICE_3_F3 ZN Zone Air Node, !- Name
  {e1fe64d5-9616-46ac-9cb2-cf89a9b01866}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1fe64d5-9616-46ac-9cb2-cf89a9b01866}, !- Handle
  {ca020471-204e-485a-a695-da6d938a9854}, !- Source Object
  11,                                     !- Outlet Port
  {0f3ef1eb-d724-4add-a42e-5b2889511164}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {511879fe-30e6-43a3-b68c-e0744ebc069c}, !- Handle
  {ca020471-204e-485a-a695-da6d938a9854}, !- HVAC Component
  {4ba739e7-44ad-4b40-800b-bc53eec36bc0}; !- Port 1

OS:PortList,
  {e97b2f3d-76be-4307-9b7e-f22dc8e05cd7}, !- Handle
  {ca020471-204e-485a-a695-da6d938a9854}; !- HVAC Component

OS:PortList,
  {bfbb4948-f5ce-4332-bf03-0092c933982f}, !- Handle
  {ca020471-204e-485a-a695-da6d938a9854}, !- HVAC Component
  {e16e1422-fd4f-433b-aafc-fe4053f44139}; !- Port 1

OS:Sizing:Zone,
  {6dd3b675-5ede-4b4e-8450-35301d72cf94}, !- Handle
  {ca020471-204e-485a-a695-da6d938a9854}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {fc1eb0db-ec97-4213-9714-7085f29d1e15}, !- Handle
  CB_FACULTY_OFFICE_3_F3 ZN Zone HVAC Equipment List, !- Name
  {ca020471-204e-485a-a695-da6d938a9854}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22dfd746-93f7-47b4-8f79-4fd87fef7757}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2f5e677c-1a0f-40ba-b036-c030e86dd448}, !- Handle
  College - Office Thermostat 8,          !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b8bdf9ba-dd45-4f4a-8b15-32dfafb65ac6}, !- Handle
  CB_FACULTY_OFFICE_3_F4 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84ba3e79-a205-4bae-8ebb-054bc5bdac0d}, !- Zone Air Inlet Port List
  {47f40fd9-c829-494d-82d0-a22f02efbf92}, !- Zone Air Exhaust Port List
  {74690f91-4aba-4254-8d9c-f5d2acd91f63}, !- Zone Air Node Name
  {f0499d38-9536-4cab-8025-9b932b483f84}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {518648a7-1903-4d48-9232-da8ed750467d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {197754fa-7485-4a63-852c-d5742213797f}, !- Handle
  CB_FACULTY_OFFICE_3_F4 ZN Zone Air Node, !- Name
  {74690f91-4aba-4254-8d9c-f5d2acd91f63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74690f91-4aba-4254-8d9c-f5d2acd91f63}, !- Handle
  {b8bdf9ba-dd45-4f4a-8b15-32dfafb65ac6}, !- Source Object
  11,                                     !- Outlet Port
  {197754fa-7485-4a63-852c-d5742213797f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84ba3e79-a205-4bae-8ebb-054bc5bdac0d}, !- Handle
  {b8bdf9ba-dd45-4f4a-8b15-32dfafb65ac6}, !- HVAC Component
  {c24dca0a-7ee2-4822-8b25-d9115a1ffe69}; !- Port 1

OS:PortList,
  {47f40fd9-c829-494d-82d0-a22f02efbf92}, !- Handle
  {b8bdf9ba-dd45-4f4a-8b15-32dfafb65ac6}; !- HVAC Component

OS:PortList,
  {f0499d38-9536-4cab-8025-9b932b483f84}, !- Handle
  {b8bdf9ba-dd45-4f4a-8b15-32dfafb65ac6}, !- HVAC Component
  {6b6396ee-5ea2-4443-9d18-9fcb793aed5d}; !- Port 1

OS:Sizing:Zone,
  {51823fa8-b0d0-4c55-beac-9a9b7470e589}, !- Handle
  {b8bdf9ba-dd45-4f4a-8b15-32dfafb65ac6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {bdbd8d2e-0a78-4015-a864-d5d56a452f11}, !- Handle
  CB_FACULTY_OFFICE_3_F4 ZN Zone HVAC Equipment List, !- Name
  {b8bdf9ba-dd45-4f4a-8b15-32dfafb65ac6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {251c3410-105f-47f2-8ef6-df961ad2b34f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {518648a7-1903-4d48-9232-da8ed750467d}, !- Handle
  College - Office Thermostat 9,          !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {36ca8864-4311-4999-a26f-d17b6019d906}, !- Handle
  CB_FACULTY_OFFICE_4_F2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e3e7368-6b85-4457-98af-f84b843b3a99}, !- Zone Air Inlet Port List
  {dbff1228-4d52-4ffd-906a-051a383ec3be}, !- Zone Air Exhaust Port List
  {9c759493-8d85-4df0-8ad2-86c48fd6a92a}, !- Zone Air Node Name
  {d8e4602a-8311-4c1d-87ff-7f379227406d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ee2b573a-35b8-4bb7-ab7e-672814fc8e06}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4942098-a7ed-4a47-8123-5ffb7268421c}, !- Handle
  CB_FACULTY_OFFICE_4_F2 ZN Zone Air Node, !- Name
  {9c759493-8d85-4df0-8ad2-86c48fd6a92a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c759493-8d85-4df0-8ad2-86c48fd6a92a}, !- Handle
  {36ca8864-4311-4999-a26f-d17b6019d906}, !- Source Object
  11,                                     !- Outlet Port
  {c4942098-a7ed-4a47-8123-5ffb7268421c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e3e7368-6b85-4457-98af-f84b843b3a99}, !- Handle
  {36ca8864-4311-4999-a26f-d17b6019d906}, !- HVAC Component
  {c198aa3e-c686-4dc8-b22a-4af4f7ae096f}; !- Port 1

OS:PortList,
  {dbff1228-4d52-4ffd-906a-051a383ec3be}, !- Handle
  {36ca8864-4311-4999-a26f-d17b6019d906}; !- HVAC Component

OS:PortList,
  {d8e4602a-8311-4c1d-87ff-7f379227406d}, !- Handle
  {36ca8864-4311-4999-a26f-d17b6019d906}, !- HVAC Component
  {b0373321-809f-4cc7-bc57-641c97b9f973}; !- Port 1

OS:Sizing:Zone,
  {5fb76765-bc89-46f5-978e-e9226c217996}, !- Handle
  {36ca8864-4311-4999-a26f-d17b6019d906}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b1d8511d-75d1-4cca-bb3c-ccfd781bb1f5}, !- Handle
  CB_FACULTY_OFFICE_4_F2 ZN Zone HVAC Equipment List, !- Name
  {36ca8864-4311-4999-a26f-d17b6019d906}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2c10a001-266e-4451-a8e1-21b6aeab0e55}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ee2b573a-35b8-4bb7-ab7e-672814fc8e06}, !- Handle
  College - Office Thermostat 10,         !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d67c5d0d-25c1-4c56-9c61-0800f639c18e}, !- Handle
  CB_FACULTY_OFFICE_4_F3 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8be6020-1ffe-4c10-ab1a-7c1556885163}, !- Zone Air Inlet Port List
  {2337166a-534e-4873-9deb-e8be339d32fb}, !- Zone Air Exhaust Port List
  {e7aa580b-9e24-43b5-82b5-2a3d3d4f32e1}, !- Zone Air Node Name
  {3fdf0234-8d4c-476b-8792-a77e4610811f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {78b35b1d-a2b0-4188-b824-829e8d719333}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7c66995-4b92-4a97-a1c0-d7c9f41ee386}, !- Handle
  CB_FACULTY_OFFICE_4_F3 ZN Zone Air Node, !- Name
  {e7aa580b-9e24-43b5-82b5-2a3d3d4f32e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7aa580b-9e24-43b5-82b5-2a3d3d4f32e1}, !- Handle
  {d67c5d0d-25c1-4c56-9c61-0800f639c18e}, !- Source Object
  11,                                     !- Outlet Port
  {a7c66995-4b92-4a97-a1c0-d7c9f41ee386}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8be6020-1ffe-4c10-ab1a-7c1556885163}, !- Handle
  {d67c5d0d-25c1-4c56-9c61-0800f639c18e}, !- HVAC Component
  {8f1dc518-e08e-468f-b761-a39f0ba9eb55}; !- Port 1

OS:PortList,
  {2337166a-534e-4873-9deb-e8be339d32fb}, !- Handle
  {d67c5d0d-25c1-4c56-9c61-0800f639c18e}; !- HVAC Component

OS:PortList,
  {3fdf0234-8d4c-476b-8792-a77e4610811f}, !- Handle
  {d67c5d0d-25c1-4c56-9c61-0800f639c18e}, !- HVAC Component
  {17d9eea2-e16a-4c95-a005-fc4df00bfd7a}; !- Port 1

OS:Sizing:Zone,
  {ee9a3890-4ffd-4abe-8379-8addecbc9244}, !- Handle
  {d67c5d0d-25c1-4c56-9c61-0800f639c18e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e59606b5-ad51-4f21-94e2-1be652356a93}, !- Handle
  CB_FACULTY_OFFICE_4_F3 ZN Zone HVAC Equipment List, !- Name
  {d67c5d0d-25c1-4c56-9c61-0800f639c18e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b279639b-09e1-4ec4-a575-55568260e2bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {78b35b1d-a2b0-4188-b824-829e8d719333}, !- Handle
  College - Office Thermostat 11,         !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5dc0dd68-f8b5-48b0-9245-daaecc2940e9}, !- Handle
  CB_FACULTY_OFFICE_4_F4 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2966516-0b44-44f8-81cd-8dedbf6e3bb8}, !- Zone Air Inlet Port List
  {504325f2-52d8-4e31-b18c-298a125c5b3e}, !- Zone Air Exhaust Port List
  {93aa015a-4791-4d16-a94b-65b44373b03b}, !- Zone Air Node Name
  {5b44b66d-50da-4887-a282-3c67361074ef}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {112fd84c-ed8b-4431-bf15-692903777008}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e3bfe7b-927e-4c93-bc1f-9dbef8ef0eb0}, !- Handle
  CB_FACULTY_OFFICE_4_F4 ZN Zone Air Node, !- Name
  {93aa015a-4791-4d16-a94b-65b44373b03b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93aa015a-4791-4d16-a94b-65b44373b03b}, !- Handle
  {5dc0dd68-f8b5-48b0-9245-daaecc2940e9}, !- Source Object
  11,                                     !- Outlet Port
  {4e3bfe7b-927e-4c93-bc1f-9dbef8ef0eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2966516-0b44-44f8-81cd-8dedbf6e3bb8}, !- Handle
  {5dc0dd68-f8b5-48b0-9245-daaecc2940e9}, !- HVAC Component
  {a4e8f725-01a1-4ae1-a68f-63bc54548059}; !- Port 1

OS:PortList,
  {504325f2-52d8-4e31-b18c-298a125c5b3e}, !- Handle
  {5dc0dd68-f8b5-48b0-9245-daaecc2940e9}; !- HVAC Component

OS:PortList,
  {5b44b66d-50da-4887-a282-3c67361074ef}, !- Handle
  {5dc0dd68-f8b5-48b0-9245-daaecc2940e9}, !- HVAC Component
  {4bc4ddce-043d-4b55-bfdf-ea77de1c23db}; !- Port 1

OS:Sizing:Zone,
  {88eaedc3-c80c-4009-8432-6833dcd278e8}, !- Handle
  {5dc0dd68-f8b5-48b0-9245-daaecc2940e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5937f7eb-4098-458e-af6a-057e02d080b8}, !- Handle
  CB_FACULTY_OFFICE_4_F4 ZN Zone HVAC Equipment List, !- Name
  {5dc0dd68-f8b5-48b0-9245-daaecc2940e9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7218a592-f993-4137-88dd-75edee5a7df2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {112fd84c-ed8b-4431-bf15-692903777008}, !- Handle
  College - Office Thermostat 12,         !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6116cdcb-ec0a-493b-a364-7c64d6b312a4}, !- Handle
  CB_FACULTY_OFFICE_5_F2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3515b99d-ce07-4439-bf9c-5b7ad03f0b9d}, !- Zone Air Inlet Port List
  {1561d575-cb17-4e13-9b40-952f6b295c44}, !- Zone Air Exhaust Port List
  {c5704882-1113-4253-8f57-9f6d2e83835d}, !- Zone Air Node Name
  {12160330-5dda-4330-9ee7-a8afa3f00b02}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b88a50cf-7856-4f8a-940f-e433dc65a281}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d152a87-ed00-430a-9231-f40088c70725}, !- Handle
  CB_FACULTY_OFFICE_5_F2 ZN Zone Air Node, !- Name
  {c5704882-1113-4253-8f57-9f6d2e83835d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5704882-1113-4253-8f57-9f6d2e83835d}, !- Handle
  {6116cdcb-ec0a-493b-a364-7c64d6b312a4}, !- Source Object
  11,                                     !- Outlet Port
  {8d152a87-ed00-430a-9231-f40088c70725}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3515b99d-ce07-4439-bf9c-5b7ad03f0b9d}, !- Handle
  {6116cdcb-ec0a-493b-a364-7c64d6b312a4}, !- HVAC Component
  {f38e0711-867a-4d75-a2f3-64e9b65917da}; !- Port 1

OS:PortList,
  {1561d575-cb17-4e13-9b40-952f6b295c44}, !- Handle
  {6116cdcb-ec0a-493b-a364-7c64d6b312a4}; !- HVAC Component

OS:PortList,
  {12160330-5dda-4330-9ee7-a8afa3f00b02}, !- Handle
  {6116cdcb-ec0a-493b-a364-7c64d6b312a4}, !- HVAC Component
  {9c6c8ad3-d2d8-48d5-80f4-fe9009f12f99}; !- Port 1

OS:Sizing:Zone,
  {9854b3a4-5e62-4445-b2f1-3c549e60b00f}, !- Handle
  {6116cdcb-ec0a-493b-a364-7c64d6b312a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {5e754f9a-15a1-4a9a-a56a-df4eeca342db}, !- Handle
  CB_FACULTY_OFFICE_5_F2 ZN Zone HVAC Equipment List, !- Name
  {6116cdcb-ec0a-493b-a364-7c64d6b312a4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb31ad92-20cf-45c7-881e-9168353feee9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b88a50cf-7856-4f8a-940f-e433dc65a281}, !- Handle
  College - Office Thermostat 13,         !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2c9cd2c7-71eb-4631-8a7d-71b71b836495}, !- Handle
  CB_FACULTY_OFFICE_5_F3 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbbcfc6f-ae09-487b-9be6-ef96822d4174}, !- Zone Air Inlet Port List
  {de79ffa8-17ff-41aa-96d1-671344cd766c}, !- Zone Air Exhaust Port List
  {502a8da2-0a52-4bcb-9334-2dc6fd8b54b5}, !- Zone Air Node Name
  {316d1caf-6ac7-4c99-9a18-a55470ced576}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {47d115a4-4e11-4ae8-817f-0cd6d15cc555}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e92a1fe5-a534-4bca-a39d-91e912a21581}, !- Handle
  CB_FACULTY_OFFICE_5_F3 ZN Zone Air Node, !- Name
  {502a8da2-0a52-4bcb-9334-2dc6fd8b54b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {502a8da2-0a52-4bcb-9334-2dc6fd8b54b5}, !- Handle
  {2c9cd2c7-71eb-4631-8a7d-71b71b836495}, !- Source Object
  11,                                     !- Outlet Port
  {e92a1fe5-a534-4bca-a39d-91e912a21581}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fbbcfc6f-ae09-487b-9be6-ef96822d4174}, !- Handle
  {2c9cd2c7-71eb-4631-8a7d-71b71b836495}, !- HVAC Component
  {7eaf63a5-2ac8-48cf-81dd-29eb597e7412}; !- Port 1

OS:PortList,
  {de79ffa8-17ff-41aa-96d1-671344cd766c}, !- Handle
  {2c9cd2c7-71eb-4631-8a7d-71b71b836495}; !- HVAC Component

OS:PortList,
  {316d1caf-6ac7-4c99-9a18-a55470ced576}, !- Handle
  {2c9cd2c7-71eb-4631-8a7d-71b71b836495}, !- HVAC Component
  {b17d8ef4-2f80-4277-8cf0-c93749e1bc27}; !- Port 1

OS:Sizing:Zone,
  {cecbf739-fb68-4c2d-9bc5-f5389901b70d}, !- Handle
  {2c9cd2c7-71eb-4631-8a7d-71b71b836495}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ecc69892-7948-4b8f-863d-c202558bb4f7}, !- Handle
  CB_FACULTY_OFFICE_5_F3 ZN Zone HVAC Equipment List, !- Name
  {2c9cd2c7-71eb-4631-8a7d-71b71b836495}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {88d8fc31-231c-4a60-836c-08dc4aee2d46}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {47d115a4-4e11-4ae8-817f-0cd6d15cc555}, !- Handle
  College - Office Thermostat 14,         !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d7ee66d6-20c8-46ee-864c-11d598f36839}, !- Handle
  CB_FACULTY_OFFICE_5_F4 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32b3d1c4-16be-4391-8d71-d78ff0e7671d}, !- Zone Air Inlet Port List
  {aad9832f-7da6-4719-a804-b99baec77bf9}, !- Zone Air Exhaust Port List
  {38aa20cd-9962-4215-b971-68da2fb872b8}, !- Zone Air Node Name
  {cc8aefa7-3971-4916-b10f-458d0581d457}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {606afd4e-86cf-44fc-bebf-8311e93d41b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {833f3dd5-023c-4242-a44f-56d9f68332da}, !- Handle
  CB_FACULTY_OFFICE_5_F4 ZN Zone Air Node, !- Name
  {38aa20cd-9962-4215-b971-68da2fb872b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38aa20cd-9962-4215-b971-68da2fb872b8}, !- Handle
  {d7ee66d6-20c8-46ee-864c-11d598f36839}, !- Source Object
  11,                                     !- Outlet Port
  {833f3dd5-023c-4242-a44f-56d9f68332da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32b3d1c4-16be-4391-8d71-d78ff0e7671d}, !- Handle
  {d7ee66d6-20c8-46ee-864c-11d598f36839}, !- HVAC Component
  {35cda04f-8d5b-46ee-bc7a-5890176865b8}; !- Port 1

OS:PortList,
  {aad9832f-7da6-4719-a804-b99baec77bf9}, !- Handle
  {d7ee66d6-20c8-46ee-864c-11d598f36839}; !- HVAC Component

OS:PortList,
  {cc8aefa7-3971-4916-b10f-458d0581d457}, !- Handle
  {d7ee66d6-20c8-46ee-864c-11d598f36839}, !- HVAC Component
  {d1b18b34-ae02-40b9-81dc-03962b95a7d6}; !- Port 1

OS:Sizing:Zone,
  {2363bf00-8810-401f-b3a8-83be763c6f7a}, !- Handle
  {d7ee66d6-20c8-46ee-864c-11d598f36839}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {31cd5db8-7b01-4adf-9c75-13c2c353d0ce}, !- Handle
  CB_FACULTY_OFFICE_5_F4 ZN Zone HVAC Equipment List, !- Name
  {d7ee66d6-20c8-46ee-864c-11d598f36839}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e47db098-6903-4b48-b6d6-1a4a61957f36}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {606afd4e-86cf-44fc-bebf-8311e93d41b9}, !- Handle
  College - Office Thermostat 15,         !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7ea5b232-10e8-4bce-b767-89114d43b47d}, !- Handle
  CB_FACULTY_OFFICE_6_F2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ebc68e0-7aca-4660-a2b4-edad81fae0a6}, !- Zone Air Inlet Port List
  {8e608ef3-413b-44fe-8e6a-83d1843c60d3}, !- Zone Air Exhaust Port List
  {fb1d7777-4a09-4f42-8cee-8749640a314b}, !- Zone Air Node Name
  {157a02ac-8e5e-4beb-b2f7-70edaf1f4bdc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1e675247-7a9b-4bda-9457-fa9d8d1c1975}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff4b844e-1e18-4421-915d-65b61fbc685c}, !- Handle
  CB_FACULTY_OFFICE_6_F2 ZN Zone Air Node, !- Name
  {fb1d7777-4a09-4f42-8cee-8749640a314b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb1d7777-4a09-4f42-8cee-8749640a314b}, !- Handle
  {7ea5b232-10e8-4bce-b767-89114d43b47d}, !- Source Object
  11,                                     !- Outlet Port
  {ff4b844e-1e18-4421-915d-65b61fbc685c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ebc68e0-7aca-4660-a2b4-edad81fae0a6}, !- Handle
  {7ea5b232-10e8-4bce-b767-89114d43b47d}, !- HVAC Component
  {48d7715c-f088-496d-88d0-f9a10240669f}; !- Port 1

OS:PortList,
  {8e608ef3-413b-44fe-8e6a-83d1843c60d3}, !- Handle
  {7ea5b232-10e8-4bce-b767-89114d43b47d}; !- HVAC Component

OS:PortList,
  {157a02ac-8e5e-4beb-b2f7-70edaf1f4bdc}, !- Handle
  {7ea5b232-10e8-4bce-b767-89114d43b47d}, !- HVAC Component
  {13e22af5-611a-4768-8769-9dbb13a34ed4}; !- Port 1

OS:Sizing:Zone,
  {2488f06d-5bbf-4b2b-b791-566f456503d8}, !- Handle
  {7ea5b232-10e8-4bce-b767-89114d43b47d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {029e9f61-6235-4498-a2a5-82f73003708a}, !- Handle
  CB_FACULTY_OFFICE_6_F2 ZN Zone HVAC Equipment List, !- Name
  {7ea5b232-10e8-4bce-b767-89114d43b47d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {31d60b72-6646-414e-ba5a-6c2d37c8992b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1e675247-7a9b-4bda-9457-fa9d8d1c1975}, !- Handle
  College - Office Thermostat 16,         !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4f644157-c15a-49bf-8230-42e1c16c2c70}, !- Handle
  CB_FACULTY_OFFICE_6_F3 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54f036e0-54f3-4317-af31-0834722d357c}, !- Zone Air Inlet Port List
  {b8992cb4-0a22-435a-a2b9-98e2012b0112}, !- Zone Air Exhaust Port List
  {c97d35d1-d3e7-4f65-8794-c45cb29e0a0a}, !- Zone Air Node Name
  {89d4d17e-12a4-4fae-b66b-411f09e33cc2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe99d839-ea32-46f4-bafe-30a51a799210}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {20af7603-da0c-4a41-8721-e027cabd3d1b}, !- Handle
  CB_FACULTY_OFFICE_6_F3 ZN Zone Air Node, !- Name
  {c97d35d1-d3e7-4f65-8794-c45cb29e0a0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c97d35d1-d3e7-4f65-8794-c45cb29e0a0a}, !- Handle
  {4f644157-c15a-49bf-8230-42e1c16c2c70}, !- Source Object
  11,                                     !- Outlet Port
  {20af7603-da0c-4a41-8721-e027cabd3d1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54f036e0-54f3-4317-af31-0834722d357c}, !- Handle
  {4f644157-c15a-49bf-8230-42e1c16c2c70}, !- HVAC Component
  {e6797c82-fc51-4d35-86c7-5cdccdf8583b}; !- Port 1

OS:PortList,
  {b8992cb4-0a22-435a-a2b9-98e2012b0112}, !- Handle
  {4f644157-c15a-49bf-8230-42e1c16c2c70}; !- HVAC Component

OS:PortList,
  {89d4d17e-12a4-4fae-b66b-411f09e33cc2}, !- Handle
  {4f644157-c15a-49bf-8230-42e1c16c2c70}, !- HVAC Component
  {f6bb92b3-3b5a-41f5-9a70-c09e3816226f}; !- Port 1

OS:Sizing:Zone,
  {daa07fa9-5243-471b-a2e8-047a8b875fc9}, !- Handle
  {4f644157-c15a-49bf-8230-42e1c16c2c70}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {90294fd5-56fc-4dea-893d-e8080c34ceee}, !- Handle
  CB_FACULTY_OFFICE_6_F3 ZN Zone HVAC Equipment List, !- Name
  {4f644157-c15a-49bf-8230-42e1c16c2c70}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7a1233cc-70db-40cd-bc26-d27dbf9cce8a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fe99d839-ea32-46f4-bafe-30a51a799210}, !- Handle
  College - Office Thermostat 17,         !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {18679680-7c8b-45fa-be3e-d492a0c0df57}, !- Handle
  CB_FACULTY_OFFICE_6_F4 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {444c47da-d22e-4e64-9262-742b950a0086}, !- Zone Air Inlet Port List
  {1fa72b75-1f6a-4d5c-88c2-1c21c889c72f}, !- Zone Air Exhaust Port List
  {4ee15e4e-3009-4ee0-a99f-a7eeebbbd96d}, !- Zone Air Node Name
  {d3532c10-101b-4402-b34e-e92fc4f1f701}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c0a3524a-686b-4f4f-986d-8845d300d92d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e8d66d9-dd45-47bc-8e41-1d443ff73541}, !- Handle
  CB_FACULTY_OFFICE_6_F4 ZN Zone Air Node, !- Name
  {4ee15e4e-3009-4ee0-a99f-a7eeebbbd96d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ee15e4e-3009-4ee0-a99f-a7eeebbbd96d}, !- Handle
  {18679680-7c8b-45fa-be3e-d492a0c0df57}, !- Source Object
  11,                                     !- Outlet Port
  {5e8d66d9-dd45-47bc-8e41-1d443ff73541}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {444c47da-d22e-4e64-9262-742b950a0086}, !- Handle
  {18679680-7c8b-45fa-be3e-d492a0c0df57}, !- HVAC Component
  {be3a6780-9d64-4165-ad76-e1785084e858}; !- Port 1

OS:PortList,
  {1fa72b75-1f6a-4d5c-88c2-1c21c889c72f}, !- Handle
  {18679680-7c8b-45fa-be3e-d492a0c0df57}; !- HVAC Component

OS:PortList,
  {d3532c10-101b-4402-b34e-e92fc4f1f701}, !- Handle
  {18679680-7c8b-45fa-be3e-d492a0c0df57}, !- HVAC Component
  {74892b8e-47a9-41e6-abe1-6e4379483924}; !- Port 1

OS:Sizing:Zone,
  {165c7760-0807-44de-be6a-4904f09ac5e0}, !- Handle
  {18679680-7c8b-45fa-be3e-d492a0c0df57}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {17df0e9a-0d74-4f86-a17a-57ec8e716eac}, !- Handle
  CB_FACULTY_OFFICE_6_F4 ZN Zone HVAC Equipment List, !- Name
  {18679680-7c8b-45fa-be3e-d492a0c0df57}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {440b478e-f167-40fe-953f-ba37e111872f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c0a3524a-686b-4f4f-986d-8845d300d92d}, !- Handle
  College - Office Thermostat 18,         !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {db667859-d446-4a8c-9bbe-475e6dc5673a}, !- Handle
  CB_FACULTY_OFFICE_7_F2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {735d7aaf-105a-4fa8-bdfb-f3e01bb0e738}, !- Zone Air Inlet Port List
  {8a0c99e2-ab6b-418f-8e50-4d369341ebaa}, !- Zone Air Exhaust Port List
  {8d864e47-53ad-400f-b40d-a074f149e6f0}, !- Zone Air Node Name
  {2d343e23-322c-4ee6-813e-15847b391323}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4d06f2ff-ae08-404d-9ef0-e9edaccf90fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {412e1201-fd26-48c2-a891-75d91918fa03}, !- Handle
  CB_FACULTY_OFFICE_7_F2 ZN Zone Air Node, !- Name
  {8d864e47-53ad-400f-b40d-a074f149e6f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d864e47-53ad-400f-b40d-a074f149e6f0}, !- Handle
  {db667859-d446-4a8c-9bbe-475e6dc5673a}, !- Source Object
  11,                                     !- Outlet Port
  {412e1201-fd26-48c2-a891-75d91918fa03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {735d7aaf-105a-4fa8-bdfb-f3e01bb0e738}, !- Handle
  {db667859-d446-4a8c-9bbe-475e6dc5673a}, !- HVAC Component
  {d2512cff-d7a7-4009-a1ff-2a974d651b54}; !- Port 1

OS:PortList,
  {8a0c99e2-ab6b-418f-8e50-4d369341ebaa}, !- Handle
  {db667859-d446-4a8c-9bbe-475e6dc5673a}; !- HVAC Component

OS:PortList,
  {2d343e23-322c-4ee6-813e-15847b391323}, !- Handle
  {db667859-d446-4a8c-9bbe-475e6dc5673a}, !- HVAC Component
  {1c46f3a0-8993-439f-ad75-e1b410fecb7c}; !- Port 1

OS:Sizing:Zone,
  {82c10964-641d-4cae-bf5a-94d627e7a461}, !- Handle
  {db667859-d446-4a8c-9bbe-475e6dc5673a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {caee44b2-d824-4ed4-aa43-4cf639dea601}, !- Handle
  CB_FACULTY_OFFICE_7_F2 ZN Zone HVAC Equipment List, !- Name
  {db667859-d446-4a8c-9bbe-475e6dc5673a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {85ad9fe6-f73c-49ec-b56a-4eb122674d6b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4d06f2ff-ae08-404d-9ef0-e9edaccf90fc}, !- Handle
  College - Office Thermostat 19,         !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2df6aad5-0c27-40b6-a820-88231d3b845f}, !- Handle
  CB_FACULTY_OFFICE_7_F3 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae3d3f9f-49b5-407f-8f79-08eef3346b54}, !- Zone Air Inlet Port List
  {e9381eb6-1ad0-4a6c-8e92-545115917477}, !- Zone Air Exhaust Port List
  {f1aff51a-2a3e-4aa4-ad8a-a4e9a8481564}, !- Zone Air Node Name
  {cab7d4a2-0a75-4ea2-b44a-86b7ef78c724}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7f09dc5e-1a66-45fa-b379-e8c83489a5e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a89b96d7-aca4-45a0-b316-78c601f0ab09}, !- Handle
  CB_FACULTY_OFFICE_7_F3 ZN Zone Air Node, !- Name
  {f1aff51a-2a3e-4aa4-ad8a-a4e9a8481564}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1aff51a-2a3e-4aa4-ad8a-a4e9a8481564}, !- Handle
  {2df6aad5-0c27-40b6-a820-88231d3b845f}, !- Source Object
  11,                                     !- Outlet Port
  {a89b96d7-aca4-45a0-b316-78c601f0ab09}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae3d3f9f-49b5-407f-8f79-08eef3346b54}, !- Handle
  {2df6aad5-0c27-40b6-a820-88231d3b845f}, !- HVAC Component
  {b9724cc1-d095-435f-a4a5-44f291a7089a}; !- Port 1

OS:PortList,
  {e9381eb6-1ad0-4a6c-8e92-545115917477}, !- Handle
  {2df6aad5-0c27-40b6-a820-88231d3b845f}; !- HVAC Component

OS:PortList,
  {cab7d4a2-0a75-4ea2-b44a-86b7ef78c724}, !- Handle
  {2df6aad5-0c27-40b6-a820-88231d3b845f}, !- HVAC Component
  {a190be95-d2fa-4533-a1be-3c2d0a53e06e}; !- Port 1

OS:Sizing:Zone,
  {09699b80-76aa-431d-bed6-6834ccc21e11}, !- Handle
  {2df6aad5-0c27-40b6-a820-88231d3b845f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {c16101a6-0041-49ae-8d96-105ddd69180f}, !- Handle
  CB_FACULTY_OFFICE_7_F3 ZN Zone HVAC Equipment List, !- Name
  {2df6aad5-0c27-40b6-a820-88231d3b845f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ae15d00e-e804-4bca-8972-b06878eaa8c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7f09dc5e-1a66-45fa-b379-e8c83489a5e7}, !- Handle
  College - Office Thermostat 20,         !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {48014ba5-5141-49d8-bad4-e79d1b89bf29}, !- Handle
  CB_FACULTY_OFFICE_7_F4 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e9fb318-b940-48f5-8267-fc3bba23119a}, !- Zone Air Inlet Port List
  {ecefe6d1-e0be-43e0-8a5e-ba1a664c61a3}, !- Zone Air Exhaust Port List
  {df0ec199-f86d-46f7-9f58-6428f2ebeef0}, !- Zone Air Node Name
  {299421d6-6da5-419f-9ad5-553f17c2b68f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {37dbd619-a145-496e-9f43-62bc9aec6bd6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fcdc817b-e5e4-4e35-bf31-e8cfb06b538f}, !- Handle
  CB_FACULTY_OFFICE_7_F4 ZN Zone Air Node, !- Name
  {df0ec199-f86d-46f7-9f58-6428f2ebeef0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df0ec199-f86d-46f7-9f58-6428f2ebeef0}, !- Handle
  {48014ba5-5141-49d8-bad4-e79d1b89bf29}, !- Source Object
  11,                                     !- Outlet Port
  {fcdc817b-e5e4-4e35-bf31-e8cfb06b538f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e9fb318-b940-48f5-8267-fc3bba23119a}, !- Handle
  {48014ba5-5141-49d8-bad4-e79d1b89bf29}, !- HVAC Component
  {7d738e09-b790-48c6-8dbe-25907730a27f}; !- Port 1

OS:PortList,
  {ecefe6d1-e0be-43e0-8a5e-ba1a664c61a3}, !- Handle
  {48014ba5-5141-49d8-bad4-e79d1b89bf29}; !- HVAC Component

OS:PortList,
  {299421d6-6da5-419f-9ad5-553f17c2b68f}, !- Handle
  {48014ba5-5141-49d8-bad4-e79d1b89bf29}, !- HVAC Component
  {9b013bcb-86e4-4fcd-8931-276aff59778f}; !- Port 1

OS:Sizing:Zone,
  {b39c3dfa-611c-40e5-87db-ebeb1549f218}, !- Handle
  {48014ba5-5141-49d8-bad4-e79d1b89bf29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {d6e33bd5-2bab-417a-b499-87f20b2ae662}, !- Handle
  CB_FACULTY_OFFICE_7_F4 ZN Zone HVAC Equipment List, !- Name
  {48014ba5-5141-49d8-bad4-e79d1b89bf29}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e557ef74-3e60-4fff-9629-10927a1007de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {37dbd619-a145-496e-9f43-62bc9aec6bd6}, !- Handle
  College - Office Thermostat 21,         !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e7b52cbe-37c7-442d-9191-c7c496f8a267}, !- Handle
  CB_FACULTY_OFFICE_8_F2 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {431b3c87-8c14-447f-a8cf-75819c4b2ee3}, !- Zone Air Inlet Port List
  {c3233ed9-a8f3-4183-8831-d8e3ee6faaf0}, !- Zone Air Exhaust Port List
  {81675eee-56d6-44e2-aece-cf00ccb6d8c9}, !- Zone Air Node Name
  {8186f84e-d582-42ec-a404-f6d88e4a69e5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1f1fd5ac-fee9-4f59-82f0-9a63ddd4b2ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a92e175f-0606-42e9-92c5-60216da50190}, !- Handle
  CB_FACULTY_OFFICE_8_F2 ZN Zone Air Node, !- Name
  {81675eee-56d6-44e2-aece-cf00ccb6d8c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81675eee-56d6-44e2-aece-cf00ccb6d8c9}, !- Handle
  {e7b52cbe-37c7-442d-9191-c7c496f8a267}, !- Source Object
  11,                                     !- Outlet Port
  {a92e175f-0606-42e9-92c5-60216da50190}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {431b3c87-8c14-447f-a8cf-75819c4b2ee3}, !- Handle
  {e7b52cbe-37c7-442d-9191-c7c496f8a267}, !- HVAC Component
  {9376deb0-5931-492c-aa27-dd0c4460ebc5}; !- Port 1

OS:PortList,
  {c3233ed9-a8f3-4183-8831-d8e3ee6faaf0}, !- Handle
  {e7b52cbe-37c7-442d-9191-c7c496f8a267}; !- HVAC Component

OS:PortList,
  {8186f84e-d582-42ec-a404-f6d88e4a69e5}, !- Handle
  {e7b52cbe-37c7-442d-9191-c7c496f8a267}, !- HVAC Component
  {4da3560e-70a7-4f99-9107-d32a305296c0}; !- Port 1

OS:Sizing:Zone,
  {b0347789-42e6-472b-a2a2-b1930be5cadc}, !- Handle
  {e7b52cbe-37c7-442d-9191-c7c496f8a267}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {10e8bf0c-e63e-40fd-bbcb-fa98ce3d13ab}, !- Handle
  CB_FACULTY_OFFICE_8_F2 ZN Zone HVAC Equipment List, !- Name
  {e7b52cbe-37c7-442d-9191-c7c496f8a267}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {494fce21-f56c-4ccf-bba2-497995e6b9f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1f1fd5ac-fee9-4f59-82f0-9a63ddd4b2ca}, !- Handle
  College - Office Thermostat 22,         !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ac022735-7ae8-440d-a139-818295677486}, !- Handle
  CB_FACULTY_OFFICE_8_F3 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ded2d2e0-c0fb-49c6-907b-d798083fb7e9}, !- Zone Air Inlet Port List
  {a5268fee-1863-4161-b6d7-6d6ba5038775}, !- Zone Air Exhaust Port List
  {f3aced7b-dadc-4353-9339-61a7f139baa5}, !- Zone Air Node Name
  {bbb6c6cf-de34-46c8-a025-c27e15d72fbf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5194c1df-c5d8-4059-b9ea-ff8e2b654516}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42cc3a9f-f13b-4a61-9081-3af70aa55acf}, !- Handle
  CB_FACULTY_OFFICE_8_F3 ZN Zone Air Node, !- Name
  {f3aced7b-dadc-4353-9339-61a7f139baa5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3aced7b-dadc-4353-9339-61a7f139baa5}, !- Handle
  {ac022735-7ae8-440d-a139-818295677486}, !- Source Object
  11,                                     !- Outlet Port
  {42cc3a9f-f13b-4a61-9081-3af70aa55acf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ded2d2e0-c0fb-49c6-907b-d798083fb7e9}, !- Handle
  {ac022735-7ae8-440d-a139-818295677486}, !- HVAC Component
  {417b8bfb-c0fd-4395-99e9-6894c4a45229}; !- Port 1

OS:PortList,
  {a5268fee-1863-4161-b6d7-6d6ba5038775}, !- Handle
  {ac022735-7ae8-440d-a139-818295677486}; !- HVAC Component

OS:PortList,
  {bbb6c6cf-de34-46c8-a025-c27e15d72fbf}, !- Handle
  {ac022735-7ae8-440d-a139-818295677486}, !- HVAC Component
  {e0c558b2-c81d-465b-9bdd-c189fb1cafa0}; !- Port 1

OS:Sizing:Zone,
  {e1b43c09-a66e-4a69-a3a3-9f53983ae266}, !- Handle
  {ac022735-7ae8-440d-a139-818295677486}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b30996bc-dc41-4691-9016-39f036d03627}, !- Handle
  CB_FACULTY_OFFICE_8_F3 ZN Zone HVAC Equipment List, !- Name
  {ac022735-7ae8-440d-a139-818295677486}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a877816-7f42-43a2-982a-a8973542407e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5194c1df-c5d8-4059-b9ea-ff8e2b654516}, !- Handle
  College - Office Thermostat 23,         !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {97dd092b-9587-4459-8ffd-e697dabe8b9f}, !- Handle
  CB_FACULTY_OFFICE_8_F4 ZN,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2299935b-1617-4b1a-8655-19578aae7b9a}, !- Zone Air Inlet Port List
  {a4113725-d2b9-4010-a34f-227b79731fb2}, !- Zone Air Exhaust Port List
  {26d75270-7c06-4634-b7a2-cb4b01f17034}, !- Zone Air Node Name
  {bd89013d-cd4a-487e-b55c-e8ab43838b30}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e2578189-c4ab-4270-827d-0824471fc573}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d85e9e10-e716-4120-9d82-fba74dc9650d}, !- Handle
  CB_FACULTY_OFFICE_8_F4 ZN Zone Air Node, !- Name
  {26d75270-7c06-4634-b7a2-cb4b01f17034}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26d75270-7c06-4634-b7a2-cb4b01f17034}, !- Handle
  {97dd092b-9587-4459-8ffd-e697dabe8b9f}, !- Source Object
  11,                                     !- Outlet Port
  {d85e9e10-e716-4120-9d82-fba74dc9650d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2299935b-1617-4b1a-8655-19578aae7b9a}, !- Handle
  {97dd092b-9587-4459-8ffd-e697dabe8b9f}, !- HVAC Component
  {81603983-8fb3-4a05-a722-8d8f138e3470}; !- Port 1

OS:PortList,
  {a4113725-d2b9-4010-a34f-227b79731fb2}, !- Handle
  {97dd092b-9587-4459-8ffd-e697dabe8b9f}; !- HVAC Component

OS:PortList,
  {bd89013d-cd4a-487e-b55c-e8ab43838b30}, !- Handle
  {97dd092b-9587-4459-8ffd-e697dabe8b9f}, !- HVAC Component
  {49f470b0-2302-40be-9458-e5137bdaca9d}; !- Port 1

OS:Sizing:Zone,
  {5e86fe36-4fce-4f37-9a53-7d765cd4a4e4}, !- Handle
  {97dd092b-9587-4459-8ffd-e697dabe8b9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e79832cc-0727-4881-8630-d02f1c1f50ac}, !- Handle
  CB_FACULTY_OFFICE_8_F4 ZN Zone HVAC Equipment List, !- Name
  {97dd092b-9587-4459-8ffd-e697dabe8b9f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a6116d5-ac48-4b94-b731-60ff6c665506}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e2578189-c4ab-4270-827d-0824471fc573}, !- Handle
  College - Office Thermostat 24,         !- Name
  {6b6b275f-d00e-4b97-8a4f-2ea0cd34e61b}, !- Heating Setpoint Temperature Schedule Name
  {79a48dfa-db25-486a-8080-b5e599da8c47}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {83437b3b-28c1-410e-97e4-0bab6f3522a1}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70f8b257-e849-4be6-9401-fa26cfd5670a}, !- Zone Air Inlet Port List
  {b07f117f-108e-4287-bd90-28361368e188}, !- Zone Air Exhaust Port List
  {e1cae1ca-d636-469a-9bf3-fbcb0295d1fb}, !- Zone Air Node Name
  {1c0a232c-fcd8-4936-a646-1bf0ca2af438}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a62da5b9-fd83-43e3-bfd9-0ad2905733bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3897e47b-2e45-4b90-9cce-17bd09bf51e1}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 ZN Zone Air Node, !- Name
  {e1cae1ca-d636-469a-9bf3-fbcb0295d1fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1cae1ca-d636-469a-9bf3-fbcb0295d1fb}, !- Handle
  {83437b3b-28c1-410e-97e4-0bab6f3522a1}, !- Source Object
  11,                                     !- Outlet Port
  {3897e47b-2e45-4b90-9cce-17bd09bf51e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70f8b257-e849-4be6-9401-fa26cfd5670a}, !- Handle
  {83437b3b-28c1-410e-97e4-0bab6f3522a1}, !- HVAC Component
  {9a027da3-4aa8-42f1-aa4f-1a85edbd12ef}; !- Port 1

OS:PortList,
  {b07f117f-108e-4287-bd90-28361368e188}, !- Handle
  {83437b3b-28c1-410e-97e4-0bab6f3522a1}; !- HVAC Component

OS:PortList,
  {1c0a232c-fcd8-4936-a646-1bf0ca2af438}, !- Handle
  {83437b3b-28c1-410e-97e4-0bab6f3522a1}, !- HVAC Component
  {efe850e6-4ce7-4bdd-a731-d6c3fb23f8a8}; !- Port 1

OS:Sizing:Zone,
  {7fe5f5a0-bb47-470a-ae9a-7b9e681f77a0}, !- Handle
  {83437b3b-28c1-410e-97e4-0bab6f3522a1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {b85dc3d0-d4a7-43bb-aeb7-0c7cb3f3c45e}, !- Handle
  CB_FACULTY_RESTROOMS_1_F2 ZN Zone HVAC Equipment List, !- Name
  {83437b3b-28c1-410e-97e4-0bab6f3522a1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {849c093f-c2bd-4277-85e6-aec67eaaecb8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a62da5b9-fd83-43e3-bfd9-0ad2905733bd}, !- Handle
  College - Restroom Thermostat 1,        !- Name
  {9a871b8a-52af-46fe-882d-dade6eb1b58d}, !- Heating Setpoint Temperature Schedule Name
  {7d975204-efba-466f-8354-ac8db945095f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4283e2e8-bc7d-469f-9b9e-8d2ed72ec22b}, !- Handle
  CB_FACULTY_RESTROOMS_1_F3 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50dd3989-61da-4f7d-a93a-f6944470c98b}, !- Zone Air Inlet Port List
  {d1e0e0d2-9ffe-4e92-be8d-164022fb7829}, !- Zone Air Exhaust Port List
  {7dcff58e-c8eb-41b4-a467-cd4a872c2589}, !- Zone Air Node Name
  {8f509c9a-c7ad-42ef-a9e9-62baf6b19a9b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3e1e8905-67ee-493b-8506-79fa83ae84a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73dfc3d4-9566-4d8a-9a86-97f8ccb505d0}, !- Handle
  CB_FACULTY_RESTROOMS_1_F3 ZN Zone Air Node, !- Name
  {7dcff58e-c8eb-41b4-a467-cd4a872c2589}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7dcff58e-c8eb-41b4-a467-cd4a872c2589}, !- Handle
  {4283e2e8-bc7d-469f-9b9e-8d2ed72ec22b}, !- Source Object
  11,                                     !- Outlet Port
  {73dfc3d4-9566-4d8a-9a86-97f8ccb505d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50dd3989-61da-4f7d-a93a-f6944470c98b}, !- Handle
  {4283e2e8-bc7d-469f-9b9e-8d2ed72ec22b}, !- HVAC Component
  {4b823caa-bd0c-4fa0-9f3d-5766b0438efe}; !- Port 1

OS:PortList,
  {d1e0e0d2-9ffe-4e92-be8d-164022fb7829}, !- Handle
  {4283e2e8-bc7d-469f-9b9e-8d2ed72ec22b}; !- HVAC Component

OS:PortList,
  {8f509c9a-c7ad-42ef-a9e9-62baf6b19a9b}, !- Handle
  {4283e2e8-bc7d-469f-9b9e-8d2ed72ec22b}, !- HVAC Component
  {2f5064b8-4cae-4094-924d-3e99e54f3adc}; !- Port 1

OS:Sizing:Zone,
  {69849508-2790-4913-93cb-5dfabb83c359}, !- Handle
  {4283e2e8-bc7d-469f-9b9e-8d2ed72ec22b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {057e56b2-4e23-4e39-a000-0938e5c92a88}, !- Handle
  CB_FACULTY_RESTROOMS_1_F3 ZN Zone HVAC Equipment List, !- Name
  {4283e2e8-bc7d-469f-9b9e-8d2ed72ec22b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f728f5b-2a25-4277-b67c-d5f3966f6efd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3e1e8905-67ee-493b-8506-79fa83ae84a1}, !- Handle
  College - Restroom Thermostat 2,        !- Name
  {9a871b8a-52af-46fe-882d-dade6eb1b58d}, !- Heating Setpoint Temperature Schedule Name
  {7d975204-efba-466f-8354-ac8db945095f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f6af70f8-341d-4d82-a3be-4eaa98855edb}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7771a955-8565-4022-97de-99c5b64ceb0d}, !- Zone Air Inlet Port List
  {a91ddfa8-efc8-4850-bb7e-ab7dda9ae4af}, !- Zone Air Exhaust Port List
  {9604cff2-c2cc-4936-95a9-3344bce4e905}, !- Zone Air Node Name
  {06354114-b275-4d44-8c73-14e3ffe6ec5c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {92fa8d0c-f8a0-4fbd-a5ed-e21978395581}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01af9f6f-b373-468a-ac95-4df64fed6d9e}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 ZN Zone Air Node, !- Name
  {9604cff2-c2cc-4936-95a9-3344bce4e905}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9604cff2-c2cc-4936-95a9-3344bce4e905}, !- Handle
  {f6af70f8-341d-4d82-a3be-4eaa98855edb}, !- Source Object
  11,                                     !- Outlet Port
  {01af9f6f-b373-468a-ac95-4df64fed6d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7771a955-8565-4022-97de-99c5b64ceb0d}, !- Handle
  {f6af70f8-341d-4d82-a3be-4eaa98855edb}, !- HVAC Component
  {4161a989-7da9-4923-a25d-c67af726d4ae}; !- Port 1

OS:PortList,
  {a91ddfa8-efc8-4850-bb7e-ab7dda9ae4af}, !- Handle
  {f6af70f8-341d-4d82-a3be-4eaa98855edb}; !- HVAC Component

OS:PortList,
  {06354114-b275-4d44-8c73-14e3ffe6ec5c}, !- Handle
  {f6af70f8-341d-4d82-a3be-4eaa98855edb}, !- HVAC Component
  {8be07edd-adb2-41d8-acfd-818f48bd5aae}; !- Port 1

OS:Sizing:Zone,
  {1b79a14c-2880-466b-967c-758abcbdc5e3}, !- Handle
  {f6af70f8-341d-4d82-a3be-4eaa98855edb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2132ec9f-acb3-40cb-91bb-b006a91f8d13}, !- Handle
  CB_FACULTY_RESTROOMS_1_F4 ZN Zone HVAC Equipment List, !- Name
  {f6af70f8-341d-4d82-a3be-4eaa98855edb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67e95e13-3f18-4f8a-a60a-acb4cefe6adf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {92fa8d0c-f8a0-4fbd-a5ed-e21978395581}, !- Handle
  College - Restroom Thermostat 3,        !- Name
  {9a871b8a-52af-46fe-882d-dade6eb1b58d}, !- Heating Setpoint Temperature Schedule Name
  {7d975204-efba-466f-8354-ac8db945095f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {96a8df8d-7560-40ff-ac96-5f65cbfc60ec}, !- Handle
  CB_FACULTY_RESTROOMS_2_F2 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e9c9646-d421-4a5d-a8f2-604c5197810b}, !- Zone Air Inlet Port List
  {88cf1cd6-0de0-4d30-bbff-0aa5feaf806b}, !- Zone Air Exhaust Port List
  {a76158c6-853c-49ab-8401-7a38125006eb}, !- Zone Air Node Name
  {14690562-f1b0-4efc-a709-029cf40e853c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a110369-9743-4608-8937-46067131915a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {862d834d-2044-4151-8abc-7e5f9dddc733}, !- Handle
  CB_FACULTY_RESTROOMS_2_F2 ZN Zone Air Node, !- Name
  {a76158c6-853c-49ab-8401-7a38125006eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a76158c6-853c-49ab-8401-7a38125006eb}, !- Handle
  {96a8df8d-7560-40ff-ac96-5f65cbfc60ec}, !- Source Object
  11,                                     !- Outlet Port
  {862d834d-2044-4151-8abc-7e5f9dddc733}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e9c9646-d421-4a5d-a8f2-604c5197810b}, !- Handle
  {96a8df8d-7560-40ff-ac96-5f65cbfc60ec}, !- HVAC Component
  {2ee6113f-328b-49c9-9703-497dcb886848}; !- Port 1

OS:PortList,
  {88cf1cd6-0de0-4d30-bbff-0aa5feaf806b}, !- Handle
  {96a8df8d-7560-40ff-ac96-5f65cbfc60ec}; !- HVAC Component

OS:PortList,
  {14690562-f1b0-4efc-a709-029cf40e853c}, !- Handle
  {96a8df8d-7560-40ff-ac96-5f65cbfc60ec}, !- HVAC Component
  {c3cc2706-d72c-47d6-a5ec-cacdb209aca0}; !- Port 1

OS:Sizing:Zone,
  {dfa53623-5484-4054-a801-be8fc07a89ca}, !- Handle
  {96a8df8d-7560-40ff-ac96-5f65cbfc60ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {e71a54c4-f2f6-4bde-8798-9e10f6e42491}, !- Handle
  CB_FACULTY_RESTROOMS_2_F2 ZN Zone HVAC Equipment List, !- Name
  {96a8df8d-7560-40ff-ac96-5f65cbfc60ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a02eea9d-d46b-4794-b192-92e4b7f00276}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2a110369-9743-4608-8937-46067131915a}, !- Handle
  College - Restroom Thermostat 4,        !- Name
  {9a871b8a-52af-46fe-882d-dade6eb1b58d}, !- Heating Setpoint Temperature Schedule Name
  {7d975204-efba-466f-8354-ac8db945095f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {df309523-8df4-4052-ab5a-c0c99b8be56a}, !- Handle
  CB_FACULTY_RESTROOMS_2_F3 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6aeb5f2b-57cc-4c9a-82c5-c68dbaf7480b}, !- Zone Air Inlet Port List
  {15a9e0a2-4e31-4d66-bf2f-daba95fe00ce}, !- Zone Air Exhaust Port List
  {a5e26ddf-4de0-4c3b-808c-d04e6455ce60}, !- Zone Air Node Name
  {412b7b6a-5537-4d5f-9852-d49f9ab573d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b3e15763-0493-4735-ad32-010686b75429}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0bb08683-92d6-4a8b-9fc0-ff74f1231ad0}, !- Handle
  CB_FACULTY_RESTROOMS_2_F3 ZN Zone Air Node, !- Name
  {a5e26ddf-4de0-4c3b-808c-d04e6455ce60}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5e26ddf-4de0-4c3b-808c-d04e6455ce60}, !- Handle
  {df309523-8df4-4052-ab5a-c0c99b8be56a}, !- Source Object
  11,                                     !- Outlet Port
  {0bb08683-92d6-4a8b-9fc0-ff74f1231ad0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6aeb5f2b-57cc-4c9a-82c5-c68dbaf7480b}, !- Handle
  {df309523-8df4-4052-ab5a-c0c99b8be56a}, !- HVAC Component
  {f802ad23-1af4-4ab2-a7c7-b6b08df78685}; !- Port 1

OS:PortList,
  {15a9e0a2-4e31-4d66-bf2f-daba95fe00ce}, !- Handle
  {df309523-8df4-4052-ab5a-c0c99b8be56a}; !- HVAC Component

OS:PortList,
  {412b7b6a-5537-4d5f-9852-d49f9ab573d9}, !- Handle
  {df309523-8df4-4052-ab5a-c0c99b8be56a}, !- HVAC Component
  {7bdb3eac-f250-46db-bc2e-8386a97965cb}; !- Port 1

OS:Sizing:Zone,
  {c34940b0-7a16-4504-85d9-091b527c8fa9}, !- Handle
  {df309523-8df4-4052-ab5a-c0c99b8be56a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {211a4224-b4cc-4700-b87c-c088fecbe7cc}, !- Handle
  CB_FACULTY_RESTROOMS_2_F3 ZN Zone HVAC Equipment List, !- Name
  {df309523-8df4-4052-ab5a-c0c99b8be56a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07c17541-f01c-4656-ab4f-63767607c2fe}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b3e15763-0493-4735-ad32-010686b75429}, !- Handle
  College - Restroom Thermostat 5,        !- Name
  {9a871b8a-52af-46fe-882d-dade6eb1b58d}, !- Heating Setpoint Temperature Schedule Name
  {7d975204-efba-466f-8354-ac8db945095f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {13757e14-b312-467e-bcd6-fcc3a6c6b588}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6894bd07-edc4-492c-b35a-87d223ca0426}, !- Zone Air Inlet Port List
  {413fa60d-473e-45ca-8d84-d66637cc3b83}, !- Zone Air Exhaust Port List
  {1b140e48-822f-42ac-bece-0b52d9450e4c}, !- Zone Air Node Name
  {695404d4-2ed6-4cf5-923b-453353cb9f8a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d6f13a55-1ce8-4ff5-bccd-cd3fddeafe63}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {261eabea-4161-49d3-a08d-1fd7655455ea}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 ZN Zone Air Node, !- Name
  {1b140e48-822f-42ac-bece-0b52d9450e4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b140e48-822f-42ac-bece-0b52d9450e4c}, !- Handle
  {13757e14-b312-467e-bcd6-fcc3a6c6b588}, !- Source Object
  11,                                     !- Outlet Port
  {261eabea-4161-49d3-a08d-1fd7655455ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6894bd07-edc4-492c-b35a-87d223ca0426}, !- Handle
  {13757e14-b312-467e-bcd6-fcc3a6c6b588}, !- HVAC Component
  {47ba5149-c6c3-4141-b625-9c4be431ca08}; !- Port 1

OS:PortList,
  {413fa60d-473e-45ca-8d84-d66637cc3b83}, !- Handle
  {13757e14-b312-467e-bcd6-fcc3a6c6b588}; !- HVAC Component

OS:PortList,
  {695404d4-2ed6-4cf5-923b-453353cb9f8a}, !- Handle
  {13757e14-b312-467e-bcd6-fcc3a6c6b588}, !- HVAC Component
  {69189b64-0c9b-493f-a812-5017c5a1ef43}; !- Port 1

OS:Sizing:Zone,
  {e62b82e5-1274-481c-a492-edc9ec7bf51b}, !- Handle
  {13757e14-b312-467e-bcd6-fcc3a6c6b588}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2179bef9-6793-4806-a9c7-aa1353e01e96}, !- Handle
  CB_FACULTY_RESTROOMS_2_F4 ZN Zone HVAC Equipment List, !- Name
  {13757e14-b312-467e-bcd6-fcc3a6c6b588}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e5adf83-a755-44eb-a1d7-abe9dbcfac78}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d6f13a55-1ce8-4ff5-bccd-cd3fddeafe63}, !- Handle
  College - Restroom Thermostat 6,        !- Name
  {9a871b8a-52af-46fe-882d-dade6eb1b58d}, !- Heating Setpoint Temperature Schedule Name
  {7d975204-efba-466f-8354-ac8db945095f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {63993425-8aab-450d-866b-f24aff0baa2f}, !- Handle
  CB_LAB_1_F4 ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {167e280b-a143-43f1-8bf4-8c9651204cd0}, !- Zone Air Inlet Port List
  {6169e66e-50b2-4f1a-9732-10e746901177}, !- Zone Air Exhaust Port List
  {15177290-c08e-4604-9df1-1da3dc62c085}, !- Zone Air Node Name
  {475929e6-bf08-40b5-a974-eb73b8c4a9f3}, !- Zone Return Air Port List
  {5e0276bb-14ae-4ca3-81d9-355d208f0ac5}, !- Primary Daylighting Control Name
  0.388,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b046cd14-3bdb-4dbd-a020-a95ca2490c06}, !- Secondary Daylighting Control Name
  0.3,                                    !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec55a14c-3d44-4daf-b02e-644b53f9a9b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47568a76-5dfd-42ea-9e69-623712bb75f2}, !- Handle
  CB_LAB_1_F4 ZN Zone Air Node,           !- Name
  {15177290-c08e-4604-9df1-1da3dc62c085}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15177290-c08e-4604-9df1-1da3dc62c085}, !- Handle
  {63993425-8aab-450d-866b-f24aff0baa2f}, !- Source Object
  11,                                     !- Outlet Port
  {47568a76-5dfd-42ea-9e69-623712bb75f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {167e280b-a143-43f1-8bf4-8c9651204cd0}, !- Handle
  {63993425-8aab-450d-866b-f24aff0baa2f}, !- HVAC Component
  {9627a53a-7064-49c6-8186-4903ff469f0c}; !- Port 1

OS:PortList,
  {6169e66e-50b2-4f1a-9732-10e746901177}, !- Handle
  {63993425-8aab-450d-866b-f24aff0baa2f}; !- HVAC Component

OS:PortList,
  {475929e6-bf08-40b5-a974-eb73b8c4a9f3}, !- Handle
  {63993425-8aab-450d-866b-f24aff0baa2f}, !- HVAC Component
  {f4443660-97c0-4164-9c2d-da5c75abff3b}; !- Port 1

OS:Sizing:Zone,
  {e48cfb55-e583-4f27-8029-309e42e30065}, !- Handle
  {63993425-8aab-450d-866b-f24aff0baa2f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {ecb50784-5e30-4ab5-a582-5d0eb1f95d52}, !- Handle
  CB_LAB_1_F4 ZN Zone HVAC Equipment List, !- Name
  {63993425-8aab-450d-866b-f24aff0baa2f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {932b848e-aacb-4935-89ef-be553cd482b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ec55a14c-3d44-4daf-b02e-644b53f9a9b7}, !- Handle
  College - Laboratory Thermostat 1,      !- Name
  {47fc09be-0af6-459c-831d-f4065bd27bdd}, !- Heating Setpoint Temperature Schedule Name
  {3a34953a-61b8-4143-bde0-31595869df8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e3830feb-e39c-40c4-b3ce-3c202899241a}, !- Handle
  CB_LAB_2_F4 ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {992ff870-f4b6-4239-b3eb-817362e380e9}, !- Zone Air Inlet Port List
  {f8d69411-372d-40dc-98c2-f4ae1c4f943e}, !- Zone Air Exhaust Port List
  {aa0f30c9-cec7-4cee-9555-3a88260e56b9}, !- Zone Air Node Name
  {70ef9a66-65b0-43cb-a8dd-1eab2fb5e7c9}, !- Zone Return Air Port List
  {00ece035-7b7a-4f5c-8b82-07716064a05c}, !- Primary Daylighting Control Name
  0.165,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {15e6e47b-3801-4e1d-88ec-61172289746d}, !- Secondary Daylighting Control Name
  0.165,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36543d6e-99b1-4fef-b511-71a522c3f1c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eefc40f9-f7fa-4ef5-99f3-9f39b8e4c170}, !- Handle
  CB_LAB_2_F4 ZN Zone Air Node,           !- Name
  {aa0f30c9-cec7-4cee-9555-3a88260e56b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa0f30c9-cec7-4cee-9555-3a88260e56b9}, !- Handle
  {e3830feb-e39c-40c4-b3ce-3c202899241a}, !- Source Object
  11,                                     !- Outlet Port
  {eefc40f9-f7fa-4ef5-99f3-9f39b8e4c170}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {992ff870-f4b6-4239-b3eb-817362e380e9}, !- Handle
  {e3830feb-e39c-40c4-b3ce-3c202899241a}, !- HVAC Component
  {0d0e50bf-33b9-419a-8e5a-ed658afe3ae9}; !- Port 1

OS:PortList,
  {f8d69411-372d-40dc-98c2-f4ae1c4f943e}, !- Handle
  {e3830feb-e39c-40c4-b3ce-3c202899241a}; !- HVAC Component

OS:PortList,
  {70ef9a66-65b0-43cb-a8dd-1eab2fb5e7c9}, !- Handle
  {e3830feb-e39c-40c4-b3ce-3c202899241a}, !- HVAC Component
  {f36666b5-e91f-4771-be8e-a76683e833f5}; !- Port 1

OS:Sizing:Zone,
  {b7e13ad5-7beb-43ae-919e-185e190e7f7b}, !- Handle
  {e3830feb-e39c-40c4-b3ce-3c202899241a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {2df286b0-55be-4390-8be9-61bdb6d92aa5}, !- Handle
  CB_LAB_2_F4 ZN Zone HVAC Equipment List, !- Name
  {e3830feb-e39c-40c4-b3ce-3c202899241a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {af03aaf7-3ff7-43a0-aeca-2edd4c4c05e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {36543d6e-99b1-4fef-b511-71a522c3f1c3}, !- Handle
  College - Laboratory Thermostat 2,      !- Name
  {47fc09be-0af6-459c-831d-f4065bd27bdd}, !- Heating Setpoint Temperature Schedule Name
  {3a34953a-61b8-4143-bde0-31595869df8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2dd7859f-6fc1-4e9a-9234-fdeba0057a94}, !- Handle
  CB_LAB_3_F4 ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bea3d09e-c0a9-42c9-af7d-7402478a8f05}, !- Zone Air Inlet Port List
  {a4b7406d-dd79-4e55-8629-5d9303fc9fc4}, !- Zone Air Exhaust Port List
  {267c2a05-910b-4843-8693-2f3407e0d8dc}, !- Zone Air Node Name
  {34dbebab-0de3-47af-8c4d-fc9b7171ecda}, !- Zone Return Air Port List
  {f3272725-efe2-4cae-8bc8-85d7e313bacd}, !- Primary Daylighting Control Name
  0.165,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {0a52e2d6-aef7-4879-b952-3212bfd24ebd}, !- Secondary Daylighting Control Name
  0.165,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7bd59447-6e1b-4e38-ae78-f3602a3bb442}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8830fd53-748d-4a48-9d7f-1ba7570c91e9}, !- Handle
  CB_LAB_3_F4 ZN Zone Air Node,           !- Name
  {267c2a05-910b-4843-8693-2f3407e0d8dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {267c2a05-910b-4843-8693-2f3407e0d8dc}, !- Handle
  {2dd7859f-6fc1-4e9a-9234-fdeba0057a94}, !- Source Object
  11,                                     !- Outlet Port
  {8830fd53-748d-4a48-9d7f-1ba7570c91e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bea3d09e-c0a9-42c9-af7d-7402478a8f05}, !- Handle
  {2dd7859f-6fc1-4e9a-9234-fdeba0057a94}, !- HVAC Component
  {2f9ab7c8-ff1d-4393-8e18-337ec8d47476}; !- Port 1

OS:PortList,
  {a4b7406d-dd79-4e55-8629-5d9303fc9fc4}, !- Handle
  {2dd7859f-6fc1-4e9a-9234-fdeba0057a94}; !- HVAC Component

OS:PortList,
  {34dbebab-0de3-47af-8c4d-fc9b7171ecda}, !- Handle
  {2dd7859f-6fc1-4e9a-9234-fdeba0057a94}, !- HVAC Component
  {9cad556e-2baa-4263-a3c9-2e29b36c02a5}; !- Port 1

OS:Sizing:Zone,
  {94f87753-20eb-464a-9426-6b659e4a1cc2}, !- Handle
  {2dd7859f-6fc1-4e9a-9234-fdeba0057a94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a66ecaee-c2bd-4460-be21-400a597a8ad6}, !- Handle
  CB_LAB_3_F4 ZN Zone HVAC Equipment List, !- Name
  {2dd7859f-6fc1-4e9a-9234-fdeba0057a94}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb408591-3ee2-4569-a576-bb9471757d11}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7bd59447-6e1b-4e38-ae78-f3602a3bb442}, !- Handle
  College - Laboratory Thermostat 3,      !- Name
  {47fc09be-0af6-459c-831d-f4065bd27bdd}, !- Heating Setpoint Temperature Schedule Name
  {3a34953a-61b8-4143-bde0-31595869df8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f344c612-881c-4935-84c5-9ea5dfd0f82e}, !- Handle
  CB_LAB_4_F4 ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8bad7ac-b551-4f64-8b8f-79f25746dbf1}, !- Zone Air Inlet Port List
  {92b673a3-a6b2-461e-92e3-550281bde47e}, !- Zone Air Exhaust Port List
  {dfab6d61-bf10-4a31-bb2c-82b5fc7a0543}, !- Zone Air Node Name
  {df3709e4-ca97-4636-89a5-b6f99db26c61}, !- Zone Return Air Port List
  {58d2479f-f000-46e8-adfd-2f3fabc44bcf}, !- Primary Daylighting Control Name
  0.388,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {16a4a307-c97f-4fef-ae89-a090b840176a}, !- Secondary Daylighting Control Name
  0.3,                                    !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {484f1581-0d96-4185-afa0-1f4163e87b86}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62dc51ec-b134-4f55-9f2e-5a380b098ac1}, !- Handle
  CB_LAB_4_F4 ZN Zone Air Node,           !- Name
  {dfab6d61-bf10-4a31-bb2c-82b5fc7a0543}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfab6d61-bf10-4a31-bb2c-82b5fc7a0543}, !- Handle
  {f344c612-881c-4935-84c5-9ea5dfd0f82e}, !- Source Object
  11,                                     !- Outlet Port
  {62dc51ec-b134-4f55-9f2e-5a380b098ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8bad7ac-b551-4f64-8b8f-79f25746dbf1}, !- Handle
  {f344c612-881c-4935-84c5-9ea5dfd0f82e}, !- HVAC Component
  {a9b4a534-8d78-44e6-8d3a-29f160ae8c23}; !- Port 1

OS:PortList,
  {92b673a3-a6b2-461e-92e3-550281bde47e}, !- Handle
  {f344c612-881c-4935-84c5-9ea5dfd0f82e}; !- HVAC Component

OS:PortList,
  {df3709e4-ca97-4636-89a5-b6f99db26c61}, !- Handle
  {f344c612-881c-4935-84c5-9ea5dfd0f82e}, !- HVAC Component
  {8d8e35f5-fc2e-41da-b171-be254e6af944}; !- Port 1

OS:Sizing:Zone,
  {b672a02d-19cd-454f-a1ec-2824005426bd}, !- Handle
  {f344c612-881c-4935-84c5-9ea5dfd0f82e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {8b32b025-f8b1-4afb-9c4e-1812561ffcfd}, !- Handle
  CB_LAB_4_F4 ZN Zone HVAC Equipment List, !- Name
  {f344c612-881c-4935-84c5-9ea5dfd0f82e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3e67dcf4-db72-4a67-95db-d3a2aff39c5a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {484f1581-0d96-4185-afa0-1f4163e87b86}, !- Handle
  College - Laboratory Thermostat 4,      !- Name
  {47fc09be-0af6-459c-831d-f4065bd27bdd}, !- Heating Setpoint Temperature Schedule Name
  {3a34953a-61b8-4143-bde0-31595869df8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1eb1c1ee-66b7-4632-81e2-62376f7f15ed}, !- Handle
  CB_LECTURE_ROOM_1_F1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0872596f-dde9-4fcb-af90-8e474c5efdf3}, !- Zone Air Inlet Port List
  {cc81270b-957f-4fe6-8c05-3fef774274dd}, !- Zone Air Exhaust Port List
  {bba4bef6-c36e-4493-9ac8-c02484c33fc6}, !- Zone Air Node Name
  {1e4c300c-97bc-4eff-85d9-d0407dfa4e36}, !- Zone Return Air Port List
  {a8c1096a-84cb-4260-8d12-d6b13f1c0de4}, !- Primary Daylighting Control Name
  0.276,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {5da1f17a-b880-400d-bd42-22b818de2f38}, !- Secondary Daylighting Control Name
  0.232,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e080d2b3-539a-4661-887b-f20575ef6310}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {90e7aad8-56a9-4855-8790-7e8daec7e165}, !- Handle
  CB_LECTURE_ROOM_1_F1 ZN Zone Air Node,  !- Name
  {bba4bef6-c36e-4493-9ac8-c02484c33fc6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bba4bef6-c36e-4493-9ac8-c02484c33fc6}, !- Handle
  {1eb1c1ee-66b7-4632-81e2-62376f7f15ed}, !- Source Object
  11,                                     !- Outlet Port
  {90e7aad8-56a9-4855-8790-7e8daec7e165}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0872596f-dde9-4fcb-af90-8e474c5efdf3}, !- Handle
  {1eb1c1ee-66b7-4632-81e2-62376f7f15ed}, !- HVAC Component
  {3c225eab-cf10-4561-b544-bc037ac36ed2}; !- Port 1

OS:PortList,
  {cc81270b-957f-4fe6-8c05-3fef774274dd}, !- Handle
  {1eb1c1ee-66b7-4632-81e2-62376f7f15ed}; !- HVAC Component

OS:PortList,
  {1e4c300c-97bc-4eff-85d9-d0407dfa4e36}, !- Handle
  {1eb1c1ee-66b7-4632-81e2-62376f7f15ed}, !- HVAC Component
  {207c51fb-8f20-4891-a72d-3563567ab33c}; !- Port 1

OS:Sizing:Zone,
  {9cd95305-30b4-4b69-bf08-6959eadbf8b1}, !- Handle
  {1eb1c1ee-66b7-4632-81e2-62376f7f15ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {6fc694f8-4547-483b-8661-6c22eef50827}, !- Handle
  CB_LECTURE_ROOM_1_F1 ZN Zone HVAC Equipment List, !- Name
  {1eb1c1ee-66b7-4632-81e2-62376f7f15ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f06ecbb-8524-4977-a163-255dd650ea1e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e080d2b3-539a-4661-887b-f20575ef6310}, !- Handle
  College - Lecture Hall Thermostat 1,    !- Name
  {47fc09be-0af6-459c-831d-f4065bd27bdd}, !- Heating Setpoint Temperature Schedule Name
  {3a34953a-61b8-4143-bde0-31595869df8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {460bf5e3-e0c2-44ae-8f0d-65054c6a5175}, !- Handle
  CB_LECTURE_ROOM_2_F1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d103e2a-764f-40b2-ad7b-f05fd8d77a37}, !- Zone Air Inlet Port List
  {ccf590e8-54d1-4dfa-b94a-98c2e391fbba}, !- Zone Air Exhaust Port List
  {518d86fd-5d91-4b10-aeae-7624db08681f}, !- Zone Air Node Name
  {dd05c055-2af2-4f52-8f45-6ef2b714e8f6}, !- Zone Return Air Port List
  {44f048f3-3c20-4907-a1b4-c17a0bb43310}, !- Primary Daylighting Control Name
  0.39,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  {c5ba8221-27c0-498b-8f79-f584c7ddbe5e}, !- Secondary Daylighting Control Name
  0.311,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {71b48cea-c390-4dc8-bc56-839f16e3dd02}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d31c574-bd16-47b9-aaaa-5bc7d6579ad3}, !- Handle
  CB_LECTURE_ROOM_2_F1 ZN Zone Air Node,  !- Name
  {518d86fd-5d91-4b10-aeae-7624db08681f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {518d86fd-5d91-4b10-aeae-7624db08681f}, !- Handle
  {460bf5e3-e0c2-44ae-8f0d-65054c6a5175}, !- Source Object
  11,                                     !- Outlet Port
  {5d31c574-bd16-47b9-aaaa-5bc7d6579ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d103e2a-764f-40b2-ad7b-f05fd8d77a37}, !- Handle
  {460bf5e3-e0c2-44ae-8f0d-65054c6a5175}, !- HVAC Component
  {c774b661-87d0-4137-b0f2-3e4afb7f7f55}; !- Port 1

OS:PortList,
  {ccf590e8-54d1-4dfa-b94a-98c2e391fbba}, !- Handle
  {460bf5e3-e0c2-44ae-8f0d-65054c6a5175}; !- HVAC Component

OS:PortList,
  {dd05c055-2af2-4f52-8f45-6ef2b714e8f6}, !- Handle
  {460bf5e3-e0c2-44ae-8f0d-65054c6a5175}, !- HVAC Component
  {01a99f4c-0099-44f4-a38e-2952c3e03f92}; !- Port 1

OS:Sizing:Zone,
  {51daeb2d-b365-4989-a431-74f46073ee4a}, !- Handle
  {460bf5e3-e0c2-44ae-8f0d-65054c6a5175}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {cda66a5c-2889-4ac6-9e0e-c3dd0d81ad3f}, !- Handle
  CB_LECTURE_ROOM_2_F1 ZN Zone HVAC Equipment List, !- Name
  {460bf5e3-e0c2-44ae-8f0d-65054c6a5175}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c0dc82a4-7763-48cd-827c-5eb5a2d1f09e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {71b48cea-c390-4dc8-bc56-839f16e3dd02}, !- Handle
  College - Classroom Thermostat 23,      !- Name
  {47fc09be-0af6-459c-831d-f4065bd27bdd}, !- Heating Setpoint Temperature Schedule Name
  {3a34953a-61b8-4143-bde0-31595869df8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {be69582c-52cf-4e69-ab0a-395a9f8e07a6}, !- Handle
  CB_LIBRARY_MEDIA_CENTER_F1 ZN,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07edcab3-9006-4dd6-9f0c-09343d762bec}, !- Zone Air Inlet Port List
  {d59c18ac-64a7-4e9f-8129-5ae8ab0138a8}, !- Zone Air Exhaust Port List
  {440b90ec-26a4-4b40-91f3-fff134471593}, !- Zone Air Node Name
  {5e313b23-69e1-4356-8747-5657c0119a4e}, !- Zone Return Air Port List
  {483bf5b1-9e5c-406e-ab84-9ede59dd1d68}, !- Primary Daylighting Control Name
  0.276,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b85045d6-6c2e-42c2-bdfa-fded563ab8f6}, !- Secondary Daylighting Control Name
  0.232,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4caddf2b-6556-48f9-83e2-b62d01a0edc6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a9f3aaa-60c6-493b-ae40-e155564d87f3}, !- Handle
  CB_LIBRARY_MEDIA_CENTER_F1 ZN Zone Air Node, !- Name
  {440b90ec-26a4-4b40-91f3-fff134471593}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {440b90ec-26a4-4b40-91f3-fff134471593}, !- Handle
  {be69582c-52cf-4e69-ab0a-395a9f8e07a6}, !- Source Object
  11,                                     !- Outlet Port
  {0a9f3aaa-60c6-493b-ae40-e155564d87f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07edcab3-9006-4dd6-9f0c-09343d762bec}, !- Handle
  {be69582c-52cf-4e69-ab0a-395a9f8e07a6}, !- HVAC Component
  {180deb29-de04-44cc-9cd0-99b5f19e1775}; !- Port 1

OS:PortList,
  {d59c18ac-64a7-4e9f-8129-5ae8ab0138a8}, !- Handle
  {be69582c-52cf-4e69-ab0a-395a9f8e07a6}; !- HVAC Component

OS:PortList,
  {5e313b23-69e1-4356-8747-5657c0119a4e}, !- Handle
  {be69582c-52cf-4e69-ab0a-395a9f8e07a6}, !- HVAC Component
  {93046751-3e69-4862-9715-6054037b33ae}; !- Port 1

OS:Sizing:Zone,
  {47fa5d9c-0d48-4796-82f2-237b3ba1f813}, !- Handle
  {be69582c-52cf-4e69-ab0a-395a9f8e07a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {548dae2f-9a8e-43c2-85cb-624bf24be01b}, !- Handle
  CB_LIBRARY_MEDIA_CENTER_F1 ZN Zone HVAC Equipment List, !- Name
  {be69582c-52cf-4e69-ab0a-395a9f8e07a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {40aa935a-4f73-4cda-bc36-5a4ecb671b79}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4caddf2b-6556-48f9-83e2-b62d01a0edc6}, !- Handle
  College - Media Center Thermostat 1,    !- Name
  {47fc09be-0af6-459c-831d-f4065bd27bdd}, !- Heating Setpoint Temperature Schedule Name
  {3a34953a-61b8-4143-bde0-31595869df8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c600f3cf-0ce7-41fb-bad0-96c3da9b00f9}, !- Handle
  CB_MAIN_STAIRS_F1 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd416a91-3148-4111-b6e5-c72981777623}, !- Zone Air Inlet Port List
  {7af7d4f4-cb58-4c9a-86ef-8662e4162e12}, !- Zone Air Exhaust Port List
  {4b61591a-303c-41ac-85a6-3a10450d50a5}, !- Zone Air Node Name
  {508a7f8a-59aa-4b44-89df-d30ce44ca3ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c8be4f84-e35a-486f-a6d5-c986e6f27060}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c4f37a3-49a5-4df1-a1a5-2c7ebb667990}, !- Handle
  CB_MAIN_STAIRS_F1 ZN Zone Air Node,     !- Name
  {4b61591a-303c-41ac-85a6-3a10450d50a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b61591a-303c-41ac-85a6-3a10450d50a5}, !- Handle
  {c600f3cf-0ce7-41fb-bad0-96c3da9b00f9}, !- Source Object
  11,                                     !- Outlet Port
  {4c4f37a3-49a5-4df1-a1a5-2c7ebb667990}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd416a91-3148-4111-b6e5-c72981777623}, !- Handle
  {c600f3cf-0ce7-41fb-bad0-96c3da9b00f9}, !- HVAC Component
  {5d47a2e5-2f6f-460a-adcc-46b5bf1ceebf}; !- Port 1

OS:PortList,
  {7af7d4f4-cb58-4c9a-86ef-8662e4162e12}, !- Handle
  {c600f3cf-0ce7-41fb-bad0-96c3da9b00f9}; !- HVAC Component

OS:PortList,
  {508a7f8a-59aa-4b44-89df-d30ce44ca3ac}, !- Handle
  {c600f3cf-0ce7-41fb-bad0-96c3da9b00f9}, !- HVAC Component
  {7f35c3c7-143c-48ab-b9b9-7043809c23c6}; !- Port 1

OS:Sizing:Zone,
  {930b5981-600a-4893-8fe0-526ec84549d7}, !- Handle
  {c600f3cf-0ce7-41fb-bad0-96c3da9b00f9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {fb4de5ff-63af-45d8-8835-d48767813dc7}, !- Handle
  CB_MAIN_STAIRS_F1 ZN Zone HVAC Equipment List, !- Name
  {c600f3cf-0ce7-41fb-bad0-96c3da9b00f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12077f99-03a0-49a9-b79d-f5fcfba03f66}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c8be4f84-e35a-486f-a6d5-c986e6f27060}, !- Handle
  College - Stairs Thermostat 1,          !- Name
  {47fc09be-0af6-459c-831d-f4065bd27bdd}, !- Heating Setpoint Temperature Schedule Name
  {3a34953a-61b8-4143-bde0-31595869df8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bc81fc10-c37a-4f4c-bf85-864eb5d3ea32}, !- Handle
  CB_MAIN_STAIRS_F2 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d4f71e4-ad2a-48b3-969f-d1cdcd3cda5b}, !- Zone Air Inlet Port List
  {95a67bad-4dc3-4fb2-9638-3a0432cfecb2}, !- Zone Air Exhaust Port List
  {cc874758-8f50-4950-8dbf-1110858f3494}, !- Zone Air Node Name
  {46e53b49-34a6-4a0e-91cf-c0831f686324}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {148b4429-3df9-4367-8f19-edd7d0c5820d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a859636-25b0-46ab-b930-cc4be46f6e96}, !- Handle
  CB_MAIN_STAIRS_F2 ZN Zone Air Node,     !- Name
  {cc874758-8f50-4950-8dbf-1110858f3494}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc874758-8f50-4950-8dbf-1110858f3494}, !- Handle
  {bc81fc10-c37a-4f4c-bf85-864eb5d3ea32}, !- Source Object
  11,                                     !- Outlet Port
  {2a859636-25b0-46ab-b930-cc4be46f6e96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d4f71e4-ad2a-48b3-969f-d1cdcd3cda5b}, !- Handle
  {bc81fc10-c37a-4f4c-bf85-864eb5d3ea32}, !- HVAC Component
  {debf9ed1-b396-4ffb-a7bb-27c09bdf0187}; !- Port 1

OS:PortList,
  {95a67bad-4dc3-4fb2-9638-3a0432cfecb2}, !- Handle
  {bc81fc10-c37a-4f4c-bf85-864eb5d3ea32}; !- HVAC Component

OS:PortList,
  {46e53b49-34a6-4a0e-91cf-c0831f686324}, !- Handle
  {bc81fc10-c37a-4f4c-bf85-864eb5d3ea32}, !- HVAC Component
  {9162a18d-da6b-418b-acbe-a1806806743b}; !- Port 1

OS:Sizing:Zone,
  {268c24b5-def0-4249-abb1-5e8bc8ff8990}, !- Handle
  {bc81fc10-c37a-4f4c-bf85-864eb5d3ea32}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {218e4e99-77b6-4e47-b76e-09fa983d64f0}, !- Handle
  CB_MAIN_STAIRS_F2 ZN Zone HVAC Equipment List, !- Name
  {bc81fc10-c37a-4f4c-bf85-864eb5d3ea32}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60366722-002c-4f56-8f60-c1cdec7c59cd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {148b4429-3df9-4367-8f19-edd7d0c5820d}, !- Handle
  College - Stairs Thermostat 2,          !- Name
  {47fc09be-0af6-459c-831d-f4065bd27bdd}, !- Heating Setpoint Temperature Schedule Name
  {3a34953a-61b8-4143-bde0-31595869df8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5979ac8f-2b9c-4229-b57f-66f2ea93ab64}, !- Handle
  CB_MAIN_STAIRS_F3 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {763121e7-0f08-48d8-b52e-ac3395df9f75}, !- Zone Air Inlet Port List
  {1f28f668-0d9f-46b5-8032-51aae46b7c3d}, !- Zone Air Exhaust Port List
  {3fe8ace9-e306-43bf-b755-ea2619e45371}, !- Zone Air Node Name
  {ee58ff09-ad21-404c-9e8d-34d628275853}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44f19f07-cb82-42fb-81e2-ce904a4c8f21}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9c5e9eb-220e-41db-af4c-0bc741be118e}, !- Handle
  CB_MAIN_STAIRS_F3 ZN Zone Air Node,     !- Name
  {3fe8ace9-e306-43bf-b755-ea2619e45371}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fe8ace9-e306-43bf-b755-ea2619e45371}, !- Handle
  {5979ac8f-2b9c-4229-b57f-66f2ea93ab64}, !- Source Object
  11,                                     !- Outlet Port
  {a9c5e9eb-220e-41db-af4c-0bc741be118e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {763121e7-0f08-48d8-b52e-ac3395df9f75}, !- Handle
  {5979ac8f-2b9c-4229-b57f-66f2ea93ab64}, !- HVAC Component
  {11c37de8-8c98-4941-a1ee-05aac154dd4d}; !- Port 1

OS:PortList,
  {1f28f668-0d9f-46b5-8032-51aae46b7c3d}, !- Handle
  {5979ac8f-2b9c-4229-b57f-66f2ea93ab64}; !- HVAC Component

OS:PortList,
  {ee58ff09-ad21-404c-9e8d-34d628275853}, !- Handle
  {5979ac8f-2b9c-4229-b57f-66f2ea93ab64}, !- HVAC Component
  {477bc6ed-a23b-4cb2-b344-692120f1af3e}; !- Port 1

OS:Sizing:Zone,
  {1c18ef0f-2a5d-49a1-abff-6e8f874bae7e}, !- Handle
  {5979ac8f-2b9c-4229-b57f-66f2ea93ab64}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {a3170c41-b3ee-419a-b5c7-de718334f563}, !- Handle
  CB_MAIN_STAIRS_F3 ZN Zone HVAC Equipment List, !- Name
  {5979ac8f-2b9c-4229-b57f-66f2ea93ab64}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {41ebbd5d-6184-47e9-9f8d-c7f542197d5a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {44f19f07-cb82-42fb-81e2-ce904a4c8f21}, !- Handle
  College - Stairs Thermostat 3,          !- Name
  {47fc09be-0af6-459c-831d-f4065bd27bdd}, !- Heating Setpoint Temperature Schedule Name
  {3a34953a-61b8-4143-bde0-31595869df8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6c8c9ac6-c3df-4f7f-90ac-1162e11cee1a}, !- Handle
  CB_MAIN_STAIRS_F4 ZN,                   !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17b4802e-e4c0-4ff0-bdb0-6303777523b5}, !- Zone Air Inlet Port List
  {27fbfda1-c125-4f6d-92b4-a140df1c5ffd}, !- Zone Air Exhaust Port List
  {d8b007de-4ec8-47f2-a46b-ddcf12ec7b69}, !- Zone Air Node Name
  {4e959645-f4a4-4b1d-bdb3-5e19df0ff2bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5a20047a-305c-45a7-a584-1999e135fedf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4566822a-d024-4ec7-8d3c-0d9eca9e33aa}, !- Handle
  CB_MAIN_STAIRS_F4 ZN Zone Air Node,     !- Name
  {d8b007de-4ec8-47f2-a46b-ddcf12ec7b69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8b007de-4ec8-47f2-a46b-ddcf12ec7b69}, !- Handle
  {6c8c9ac6-c3df-4f7f-90ac-1162e11cee1a}, !- Source Object
  11,                                     !- Outlet Port
  {4566822a-d024-4ec7-8d3c-0d9eca9e33aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17b4802e-e4c0-4ff0-bdb0-6303777523b5}, !- Handle
  {6c8c9ac6-c3df-4f7f-90ac-1162e11cee1a}, !- HVAC Component
  {2a4ca1a4-eb9f-4269-864a-b997ff003ad8}; !- Port 1

OS:PortList,
  {27fbfda1-c125-4f6d-92b4-a140df1c5ffd}, !- Handle
  {6c8c9ac6-c3df-4f7f-90ac-1162e11cee1a}; !- HVAC Component

OS:PortList,
  {4e959645-f4a4-4b1d-bdb3-5e19df0ff2bd}, !- Handle
  {6c8c9ac6-c3df-4f7f-90ac-1162e11cee1a}, !- HVAC Component
  {f5e276fd-17ce-4729-b5c5-f30323df106b}; !- Port 1

OS:Sizing:Zone,
  {2a00bf85-f94b-4f35-8abf-66961ae89a3d}, !- Handle
  {6c8c9ac6-c3df-4f7f-90ac-1162e11cee1a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6;                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}

OS:ZoneHVAC:EquipmentList,
  {f4b0beb1-0f98-45f2-a3e5-74c1e2ad9156}, !- Handle
  CB_MAIN_STAIRS_F4 ZN Zone HVAC Equipment List, !- Name
  {6c8c9ac6-c3df-4f7f-90ac-1162e11cee1a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f2aa6a6-1473-4890-8eac-36583419dfc5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5a20047a-305c-45a7-a584-1999e135fedf}, !- Handle
  College - Stairs Thermostat 4,          !- Name
  {47fc09be-0af6-459c-831d-f4065bd27bdd}, !- Heating Setpoint Temperature Schedule Name
  {3a34953a-61b8-4143-bde0-31595869df8a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1426a1c6-e538-4e7a-84fb-55bb982d618f}, !- Handle
  CB_OFFICES_ENCLOSED_1_F1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
