Time,VAV_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_1:DesPer 1:Des Heat Cap [W],VAV_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_1:DesPer 1:Des Sens Cool Cap [W],VAV_1:DesPer 1:Des Tot Cool Cap [W],VAV_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_1:DesPer 2:Des Heat Cap [W],VAV_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_1:DesPer 2:Des Sens Cool Cap [W],VAV_1:DesPer 2:Des Tot Cool Cap [W],VAV_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_2:DesPer 1:Des Heat Cap [W],VAV_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_2:DesPer 1:Des Sens Cool Cap [W],VAV_2:DesPer 1:Des Tot Cool Cap [W],VAV_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_2:DesPer 2:Des Heat Cap [W],VAV_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_2:DesPer 2:Des Sens Cool Cap [W],VAV_2:DesPer 2:Des Tot Cool Cap [W],VAV_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_3:DesPer 1:Des Heat Cap [W],VAV_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_3:DesPer 1:Des Sens Cool Cap [W],VAV_3:DesPer 1:Des Tot Cool Cap [W],VAV_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_3:DesPer 2:Des Heat Cap [W],VAV_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_3:DesPer 2:Des Sens Cool Cap [W],VAV_3:DesPer 2:Des Tot Cool Cap [W],VAV_4:DesPer 1:Des Heat Mass Flow [kg/s],VAV_4:DesPer 1:Des Heat Cap [W],VAV_4:DesPer 1:Des Cool Mass Flow [kg/s],VAV_4:DesPer 1:Des Sens Cool Cap [W],VAV_4:DesPer 1:Des Tot Cool Cap [W],VAV_4:DesPer 2:Des Heat Mass Flow [kg/s],VAV_4:DesPer 2:Des Heat Cap [W],VAV_4:DesPer 2:Des Cool Mass Flow [kg/s],VAV_4:DesPer 2:Des Sens Cool Cap [W],VAV_4:DesPer 2:Des Tot Cool Cap [W]
00:10:00,2.466931E-01,0.000000E+00,2.939417E+00,3.395963E+04,4.278714E+04,5.818968E-01,1.764409E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.877263E+00,2.156132E+04,2.762295E+04,6.787665E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.822478E+00,2.094951E+04,2.734081E+04,7.688920E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.334421E+00,2.669799E+04,3.373051E+04,7.805050E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
00:20:00,2.466931E-01,0.000000E+00,2.925665E+00,3.377997E+04,4.260534E+04,5.816100E-01,1.766054E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.861910E+00,2.137612E+04,2.743630E+04,6.785042E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.805914E+00,2.075080E+04,2.714007E+04,7.686561E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.313270E+00,2.644732E+04,3.347291E+04,7.803451E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
00:30:00,2.466931E-01,0.000000E+00,2.912187E+00,3.360338E+04,4.242617E+04,5.813246E-01,1.767690E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.846879E+00,2.119453E+04,2.725239E+04,6.782439E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.789685E+00,2.055583E+04,2.694197E+04,7.684225E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.292640E+00,2.620245E+04,3.322056E+04,7.801872E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
00:40:00,2.466931E-01,0.000000E+00,2.898973E+00,3.342974E+04,4.224962E+04,5.810406E-01,1.769318E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.832158E+00,2.101640E+04,2.707127E+04,6.779856E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.773780E+00,2.036448E+04,2.674662E+04,7.681912E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.272508E+00,2.596316E+04,3.297336E+04,7.800313E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
00:50:00,2.466931E-01,0.000000E+00,2.885989E+00,3.325867E+04,4.207538E+04,5.807579E-01,1.770937E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.817698E+00,2.084117E+04,2.689245E+04,6.777291E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.758144E+00,2.017613E+04,2.655350E+04,7.679621E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.252782E+00,2.572840E+04,3.273028E+04,7.798774E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
01:00:00,2.466931E-01,0.000000E+00,2.873268E+00,3.309052E+04,4.190391E+04,5.804765E-01,1.772548E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.803553E+00,2.066947E+04,2.671680E+04,6.774745E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.742838E+00,1.999148E+04,2.636361E+04,7.677352E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.233563E+00,2.549929E+04,3.249276E+04,7.797254E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
01:10:00,2.466931E-01,0.000000E+00,2.861015E+00,3.293631E+04,4.174669E+04,5.804380E-01,1.772769E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.789792E+00,2.050666E+04,2.655001E+04,6.773873E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.727903E+00,1.981555E+04,2.618233E+04,7.676190E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.214854E+00,2.528073E+04,3.226597E+04,7.796393E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
01:20:00,2.466931E-01,0.000000E+00,2.849058E+00,3.278542E+04,4.159271E+04,5.804001E-01,1.772986E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.776379E+00,2.034772E+04,2.638691E+04,6.773014E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.713333E+00,1.964370E+04,2.600487E+04,7.675047E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.196665E+00,2.506797E+04,3.204499E+04,7.795548E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
01:30:00,2.466931E-01,0.000000E+00,2.837403E+00,3.263788E+04,4.144204E+04,5.803626E-01,1.773200E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.763324E+00,2.019279E+04,2.622765E+04,6.772168E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.699141E+00,1.947607E+04,2.583141E+04,7.673920E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.179022E+00,2.486131E+04,3.183013E+04,7.794719E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
01:40:00,2.466931E-01,0.000000E+00,2.826047E+00,3.249368E+04,4.129469E+04,5.803256E-01,1.773412E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.750626E+00,2.004183E+04,2.607227E+04,6.771335E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.685325E+00,1.931263E+04,2.566202E+04,7.672812E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.161929E+00,2.466079E+04,3.162150E+04,7.793905E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
01:50:00,2.466931E-01,0.000000E+00,2.814987E+00,3.235279E+04,4.115068E+04,5.802891E-01,1.773621E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.738281E+00,1.989482E+04,2.592083E+04,6.770514E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.671881E+00,1.915336E+04,2.549678E+04,7.671720E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.145389E+00,2.446644E+04,3.141925E+04,7.793108E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
02:00:00,2.466931E-01,0.000000E+00,2.804220E+00,3.221518E+04,4.101002E+04,5.802531E-01,1.773827E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.726287E+00,1.975173E+04,2.577337E+04,6.769705E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.658809E+00,1.899823E+04,2.533575E+04,7.670645E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.129400E+00,2.427824E+04,3.122345E+04,7.792325E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
02:10:00,2.466931E-01,0.000000E+00,2.793701E+00,3.208468E+04,4.087661E+04,5.802176E-01,1.774030E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.714602E+00,1.961439E+04,2.563177E+04,6.768909E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.646066E+00,1.884908E+04,2.518078E+04,7.669587E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.113942E+00,2.409840E+04,3.103635E+04,7.791558E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
02:20:00,2.466931E-01,0.000000E+00,2.783377E+00,3.195636E+04,4.074535E+04,5.801826E-01,1.774230E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.703148E+00,1.947961E+04,2.549259E+04,6.768124E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.633566E+00,1.870263E+04,2.502835E+04,7.668544E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.098884E+00,2.392302E+04,3.085368E+04,7.790805E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
02:30:00,2.466931E-01,0.000000E+00,2.773280E+00,3.183058E+04,4.061664E+04,5.801480E-01,1.774428E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.691973E+00,1.934797E+04,2.535653E+04,6.767351E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.621364E+00,1.855952E+04,2.487924E+04,7.667518E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.084296E+00,2.375289E+04,3.067641E+04,7.790066E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
02:40:00,2.466931E-01,0.000000E+00,2.763372E+00,3.170690E+04,4.049004E+04,5.801139E-01,1.774623E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.681020E+00,1.921879E+04,2.522286E+04,6.766590E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.609397E+00,1.841902E+04,2.473263E+04,7.666508E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.070081E+00,2.358691E+04,3.050328E+04,7.789341E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
02:50:00,2.466931E-01,0.000000E+00,2.753685E+00,3.158569E+04,4.036595E+04,5.800802E-01,1.774816E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.670339E+00,1.909266E+04,2.509229E+04,6.765840E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.597720E+00,1.828176E+04,2.458935E+04,7.665513E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.056310E+00,2.342591E+04,3.033537E+04,7.788630E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
03:00:00,2.466931E-01,0.000000E+00,2.744211E+00,3.146686E+04,4.024431E+04,5.800470E-01,1.775006E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.659922E+00,1.896947E+04,2.496476E+04,6.765102E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.586324E+00,1.814765E+04,2.444931E+04,7.664534E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.042973E+00,2.326974E+04,3.017254E+04,7.787933E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
03:10:00,2.466931E-01,0.000000E+00,2.734836E+00,3.134914E+04,4.012371E+04,5.800142E-01,1.775194E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.649617E+00,1.884753E+04,2.483830E+04,6.764375E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.575048E+00,1.801487E+04,2.431037E+04,7.663569E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.029855E+00,2.311601E+04,3.001196E+04,7.787248E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
03:20:00,2.466931E-01,0.000000E+00,2.725599E+00,3.123295E+04,4.000464E+04,5.799819E-01,1.775379E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.639487E+00,1.872753E+04,2.471374E+04,6.763658E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.563959E+00,1.788418E+04,2.417346E+04,7.662619E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.017044E+00,2.296573E+04,2.985484E+04,7.786577E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
03:30:00,2.466931E-01,0.000000E+00,2.716460E+00,3.111786E+04,3.988665E+04,5.799500E-01,1.775561E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.629470E+00,1.860882E+04,2.459034E+04,6.762952E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.552993E+00,1.775486E+04,2.403776E+04,7.661684E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.004440E+00,2.281774E+04,2.969990E+04,7.785918E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
03:40:00,2.466931E-01,0.000000E+00,2.707451E+00,3.100423E+04,3.977012E+04,5.799184E-01,1.775741E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.619619E+00,1.849195E+04,2.446879E+04,6.762257E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.542205E+00,1.762753E+04,2.390406E+04,7.660763E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,1.992113E+00,2.267285E+04,2.954813E+04,7.785271E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
03:50:00,2.466931E-01,0.000000E+00,2.698534E+00,3.089161E+04,3.965460E+04,5.798873E-01,1.775919E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.609875E+00,1.837627E+04,2.434834E+04,6.761572E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.531533E+00,1.750149E+04,2.377152E+04,7.659856E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,1.979968E+00,2.252999E+04,2.939828E+04,7.784637E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
04:00:00,2.466931E-01,0.000000E+00,2.689708E+00,3.078001E+04,3.954008E+04,5.798567E-01,1.776095E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.600239E+00,1.826180E+04,2.422902E+04,6.760897E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.520977E+00,1.737675E+04,2.364019E+04,7.658964E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,1.967995E+00,2.238905E+04,2.925026E+04,7.784014E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
04:10:00,2.466931E-01,0.000000E+00,2.681052E+00,3.067467E+04,3.943201E+04,5.798264E-01,1.776268E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.590807E+00,1.815190E+04,2.411448E+04,6.760233E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.510642E+00,1.725677E+04,2.351385E+04,7.658084E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,1.956309E+00,2.225375E+04,2.910816E+04,7.783403E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
04:20:00,2.466931E-01,0.000000E+00,2.672559E+00,3.057114E+04,3.932581E+04,5.797965E-01,1.776439E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.581573E+00,1.804421E+04,2.400225E+04,6.759578E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.500521E+00,1.713919E+04,2.339003E+04,7.657219E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,1.944909E+00,2.212162E+04,2.896940E+04,7.782804E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
04:30:00,2.466931E-01,0.000000E+00,2.664230E+00,3.046945E+04,3.922149E+04,5.797669E-01,1.776608E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.572539E+00,1.793876E+04,2.389232E+04,6.758934E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.490617E+00,1.702402E+04,2.326871E+04,7.656366E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,1.933800E+00,2.199276E+04,2.883402E+04,7.782215E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
04:40:00,2.466931E-01,0.000000E+00,2.656065E+00,3.036959E+04,3.911905E+04,5.797378E-01,1.776775E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.563705E+00,1.783555E+04,2.378473E+04,6.758298E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.480928E+00,1.691126E+04,2.314992E+04,7.655527E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,1.922986E+00,2.186718E+04,2.870211E+04,7.781638E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
04:50:00,2.466931E-01,0.000000E+00,2.648064E+00,3.027155E+04,3.901851E+04,5.797090E-01,1.776939E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.555070E+00,1.773455E+04,2.367946E+04,6.757673E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.471455E+00,1.680091E+04,2.303366E+04,7.654700E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,1.912470E+00,2.174493E+04,2.857372E+04,7.781071E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
05:00:00,2.466931E-01,0.000000E+00,2.640225E+00,3.017533E+04,3.891985E+04,5.796807E-01,1.777101E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.546633E+00,1.763577E+04,2.357655E+04,6.757056E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.462195E+00,1.669294E+04,2.291997E+04,7.653886E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,1.902252E+00,2.162600E+04,2.844891E+04,7.780514E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
05:10:00,2.466931E-01,0.000000E+00,2.632729E+00,3.010034E+04,3.884314E+04,5.210413E-01,2.094826E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.538601E+00,1.755068E+04,2.348815E+04,5.812038E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.453368E+00,1.659898E+04,2.282126E+04,6.552884E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,1.892574E+00,2.152281E+04,2.834099E+04,6.646035E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
05:20:00,2.466931E-01,0.000000E+00,2.625619E+00,3.002967E+04,3.877100E+04,4.624068E-01,2.368577E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.531027E+00,1.747072E+04,2.340543E+04,4.867584E-01,1.343282E+02,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.445030E+00,1.651048E+04,2.272872E+04,5.452022E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,1.883521E+00,2.142658E+04,2.824093E+04,5.511651E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
05:30:00,2.466931E-01,0.000000E+00,2.618926E+00,2.996364E+04,3.870373E+04,4.037770E-01,2.579224E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.523961E+00,1.739641E+04,2.332890E+04,3.925157E-01,7.464090E+02,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.437237E+00,1.642806E+04,2.264294E+04,4.351296E-01,5.746532E+02,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,1.875186E+00,2.133837E+04,2.814976E+04,4.377361E-01,5.753406E+02,1.373048E-01,0.000000E+00,0.000000E+00
05:40:00,2.466931E-01,0.000000E+00,2.612606E+00,2.990179E+04,3.864078E+04,3.451519E-01,2.694641E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.517336E+00,1.732704E+04,2.325767E+04,2.982831E-01,1.246560E+03,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.429914E+00,1.635090E+04,2.256289E+04,3.253526E-01,1.194145E+03,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,1.867502E+00,2.125743E+04,2.806657E+04,3.292882E-01,1.198517E+03,1.373048E-01,0.000000E+00,0.000000E+00
05:50:00,2.466931E-01,0.000000E+00,2.606697E+00,2.984451E+04,3.858266E+04,2.872666E-01,2.360616E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.511206E+00,1.726319E+04,2.319253E+04,2.040605E-01,1.479878E+03,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.423122E+00,1.627966E+04,2.248949E+04,2.167025E-01,1.508280E+03,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,1.860550E+00,2.118465E+04,2.799253E+04,2.229215E-01,1.540470E+03,1.373048E-01,0.000000E+00,0.000000E+00
06:00:00,2.466931E-01,0.000000E+00,2.601200E+00,2.979185E+04,3.852945E+04,2.466931E-01,2.027203E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.505574E+00,1.720491E+04,2.313356E+04,1.301569E-01,1.069566E+03,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.416863E+00,1.621438E+04,2.242284E+04,1.301569E-01,1.069566E+03,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,1.854347E+00,2.112024E+04,2.792796E+04,1.373048E-01,1.128303E+03,1.373048E-01,0.000000E+00,0.000000E+00
06:10:00,2.466931E-01,0.000000E+00,2.593624E+00,2.973773E+04,3.847211E+04,2.466931E-01,2.027203E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.496874E+00,1.712385E+04,2.304435E+04,1.301569E-01,1.069566E+03,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.406956E+00,1.611984E+04,2.231641E+04,1.301569E-01,1.069566E+03,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,1.844278E+00,2.102478E+04,2.782003E+04,1.373048E-01,1.128303E+03,1.373048E-01,0.000000E+00,0.000000E+00
06:20:00,2.466931E-01,0.000000E+00,2.586459E+00,2.968819E+04,3.831707E+04,3.668776E-01,2.669296E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.488531E+00,1.704677E+04,2.286898E+04,3.404183E-01,1.062921E+03,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.397396E+00,1.602919E+04,2.211587E+04,3.776097E-01,9.493852E+02,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,1.834780E+00,2.093570E+04,2.757076E+04,3.928118E-01,8.899221E+02,1.373048E-01,0.000000E+00,0.000000E+00
06:30:00,2.466931E-01,0.000000E+00,2.579727E+00,2.964350E+04,3.812263E+04,3.668776E-01,2.670839E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.480582E+00,1.697411E+04,2.265122E+04,3.404183E-01,1.073317E+03,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.388222E+00,1.594284E+04,2.186866E+04,3.776097E-01,9.596171E+02,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,1.825892E+00,2.085343E+04,2.725825E+04,3.928118E-01,8.899120E+02,1.373048E-01,0.000000E+00,0.000000E+00
06:40:00,2.466931E-01,0.000000E+00,2.573503E+00,2.960451E+04,3.794255E+04,4.267525E-01,2.520345E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.473210E+00,1.690788E+04,2.243684E+04,4.336808E-01,5.402715E+02,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.379650E+00,1.586323E+04,2.162469E+04,4.887304E-01,2.855037E+02,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,1.817820E+00,2.078031E+04,2.695967E+04,5.401747E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
06:50:00,2.466931E-01,0.000000E+00,2.567737E+00,2.957064E+04,3.779447E+04,5.157199E-01,2.151996E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.466351E+00,1.684740E+04,2.224350E+04,5.761651E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.371611E+00,1.578957E+04,2.140305E+04,6.541392E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,1.810509E+00,2.071568E+04,2.670354E+04,6.979820E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
07:00:00,2.466931E-01,0.000000E+00,2.562418E+00,2.954176E+04,3.767638E+04,5.722187E-01,1.860270E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.459986E+00,1.679244E+04,2.207365E+04,6.701303E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.364079E+00,1.572158E+04,2.120640E+04,7.644440E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,1.803948E+00,2.065946E+04,2.649111E+04,8.170533E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
07:10:00,2.466931E-01,0.000000E+00,2.780233E+00,3.204766E+04,4.030343E+04,6.332653E-01,1.511106E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.762487E+00,2.020881E+04,2.581609E+04,7.692373E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.665649E+00,1.912753E+04,2.501792E+04,8.807854E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.141476E+00,2.446902E+04,3.075703E+04,9.421955E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
07:20:00,2.466931E-01,0.000000E+00,3.008447E+00,3.466960E+04,4.343722E+04,5.558403E-01,1.920571E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,2.079109E+00,2.378270E+04,3.035523E+04,6.384515E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,1.981254E+00,2.269002E+04,2.954059E+04,7.258393E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.497104E+00,2.848048E+04,3.577731E+04,7.706292E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
07:30:00,2.466931E-01,0.000000E+00,3.247365E+00,3.741097E+04,4.703493E+04,6.171608E-01,1.557677E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,2.408437E+00,2.749828E+04,3.560505E+04,7.383528E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,2.309581E+00,2.639437E+04,3.472729E+04,8.428638E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,2.869823E+00,3.268254E+04,4.147955E+04,8.932119E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
07:40:00,2.466931E-01,0.000000E+00,3.497496E+00,4.027734E+04,5.090658E+04,6.184339E-01,1.549079E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,2.751219E+00,3.136378E+04,4.123861E+04,7.443993E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,2.651320E+00,3.024816E+04,4.030081E+04,8.482230E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,3.260752E+00,3.708757E+04,4.758536E+04,8.675292E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
07:50:00,2.466931E-01,0.000000E+00,3.757321E+00,4.325171E+04,5.488292E+04,5.904704E-01,1.714903E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,3.105683E+00,3.535929E+04,4.697947E+04,7.009840E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,3.004744E+00,3.423204E+04,4.600818E+04,7.990676E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,3.668683E+00,4.168199E+04,5.385441E+04,8.306525E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
08:00:00,2.466931E-01,0.000000E+00,4.026487E+00,4.633011E+04,5.890236E+04,5.948580E-01,1.689308E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,3.471353E+00,3.947950E+04,5.273133E+04,7.060587E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,3.369399E+00,3.834088E+04,5.175313E+04,8.047273E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,4.093594E+00,4.646551E+04,6.020386E+04,8.319184E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
08:10:00,2.466931E-01,0.000000E+00,4.253116E+00,4.894225E+04,6.201200E+04,5.945983E-01,1.690828E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,3.645189E+00,4.146248E+04,5.544450E+04,7.057908E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,3.541942E+00,4.030947E+04,5.443804E+04,8.041009E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,4.412345E+00,5.006858E+04,6.458416E+04,8.266132E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
08:20:00,2.466931E-01,0.000000E+00,4.505441E+00,5.184117E+04,6.548360E+04,5.937623E-01,1.695713E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,3.837812E+00,4.365518E+04,5.824067E+04,7.041279E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,3.733109E+00,4.248600E+04,5.720848E+04,8.020523E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,4.768845E+00,5.409306E+04,6.913827E+04,8.222787E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
08:30:00,2.466931E-01,0.000000E+00,4.758204E+00,5.474494E+04,6.902290E+04,5.930730E-01,1.699738E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.029649E+00,4.583913E+04,6.097258E+04,7.027497E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,3.923967E+00,4.465912E+04,5.992072E+04,8.003470E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,5.134014E+00,5.821431E+04,7.367466E+04,8.187724E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
08:40:00,2.466931E-01,0.000000E+00,5.012192E+00,5.766242E+04,7.256901E+04,5.924949E-01,1.703110E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.221370E+00,4.802194E+04,6.367525E+04,7.015869E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.114696E+00,4.683092E+04,6.260518E+04,7.989009E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,5.506496E+00,6.241735E+04,7.830323E+04,8.158830E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
08:50:00,2.466931E-01,0.000000E+00,5.266765E+00,6.058645E+04,7.606460E+04,5.920057E-01,1.705960E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.412537E+00,5.019873E+04,6.633765E+04,7.005961E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.304963E+00,4.899770E+04,6.525315E+04,7.976621E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,5.884160E+00,6.667845E+04,8.302705E+04,8.134859E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
09:00:00,2.466931E-01,0.000000E+00,5.521607E+00,6.351351E+04,7.950332E+04,5.915841E-01,1.708415E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.602915E+00,5.236682E+04,6.896014E+04,6.997342E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.494628E+00,5.115786E+04,6.786602E+04,7.965779E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,6.265473E+00,7.098042E+04,8.781744E+04,8.114534E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
09:10:00,2.466931E-01,0.000000E+00,5.652090E+00,6.504354E+04,8.125549E+04,5.912173E-01,1.710550E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.674280E+00,5.320192E+04,6.988814E+04,6.989774E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.565795E+00,5.199075E+04,6.878500E+04,7.956199E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,6.417029E+00,7.271289E+04,8.963714E+04,8.097177E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
09:20:00,2.466931E-01,0.000000E+00,5.775005E+00,6.648919E+04,8.379537E+04,5.908954E-01,1.712423E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.737808E+00,5.394982E+04,7.069592E+04,6.983076E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.629487E+00,5.274050E+04,6.958953E+04,7.947667E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,6.547740E+00,7.421318E+04,9.119455E+04,8.082302E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
09:30:00,2.466931E-01,0.000000E+00,5.895393E+00,6.790646E+04,8.647301E+04,5.906056E-01,1.714108E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.798424E+00,5.466533E+04,7.145890E+04,6.976969E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.690625E+00,5.346184E+04,7.035474E+04,7.939838E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,6.671334E+00,7.563414E+04,9.266310E+04,8.069106E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
09:40:00,2.466931E-01,0.000000E+00,6.011452E+00,6.927510E+04,8.874786E+04,5.903420E-01,1.715640E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.854136E+00,5.532615E+04,7.215321E+04,6.971352E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.747205E+00,5.413237E+04,7.105625E+04,7.932590E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,6.786447E+00,7.696042E+04,9.402527E+04,8.057292E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
09:50:00,2.466931E-01,0.000000E+00,6.124923E+00,7.061459E+04,9.060741E+04,5.901008E-01,1.717041E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.906719E+00,5.595213E+04,7.280508E+04,6.966164E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.800861E+00,5.477032E+04,7.171835E+04,7.925857E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,6.895564E+00,7.821977E+04,9.531450E+04,8.046705E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
10:00:00,2.466931E-01,0.000000E+00,6.236031E+00,7.192754E+04,9.222220E+04,5.898783E-01,1.718334E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.956441E+00,5.654618E+04,7.341947E+04,6.961340E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.851766E+00,5.537760E+04,7.234470E+04,7.919562E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,6.999416E+00,7.942033E+04,9.654090E+04,8.037166E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
10:10:00,2.466931E-01,0.000000E+00,6.269794E+00,7.236840E+04,9.268403E+04,5.896711E-01,1.719537E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.945646E+00,5.646023E+04,7.315367E+04,6.956820E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.842307E+00,5.530656E+04,7.208605E+04,7.913634E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,7.060378E+00,8.013738E+04,9.712480E+04,8.028511E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
10:20:00,2.466931E-01,0.000000E+00,6.299638E+00,7.276563E+04,9.298050E+04,5.894766E-01,1.720666E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.930417E+00,5.632498E+04,7.237550E+04,6.952552E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.828507E+00,5.518727E+04,7.133215E+04,7.908012E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,7.114626E+00,8.077964E+04,9.732359E+04,8.020594E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
10:30:00,2.466931E-01,0.000000E+00,6.327217E+00,7.313792E+04,9.322009E+04,5.892927E-01,1.721733E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.912480E+00,5.615960E+04,7.142839E+04,6.948496E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.812059E+00,5.503851E+04,7.041262E+04,7.902647E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,7.163916E+00,8.136663E+04,9.738925E+04,8.013294E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
10:40:00,2.466931E-01,0.000000E+00,6.352172E+00,7.348137E+04,9.345289E+04,5.891175E-01,1.722749E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.891459E+00,5.595988E+04,7.055661E+04,6.944617E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.792590E+00,5.485613E+04,6.956285E+04,7.897499E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,7.207936E+00,8.189486E+04,9.748470E+04,8.006509E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
10:50:00,2.466931E-01,0.000000E+00,6.374501E+00,7.379584E+04,9.368953E+04,5.889537E-01,1.723699E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.867335E+00,5.572562E+04,6.982266E+04,6.940993E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.770077E+00,5.463983E+04,6.884463E+04,7.892680E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,7.246732E+00,8.236484E+04,9.764467E+04,8.000361E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
11:00:00,2.466931E-01,0.000000E+00,6.394268E+00,7.408188E+04,9.392161E+04,5.887995E-01,1.724594E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.840161E+00,5.545737E+04,6.919114E+04,6.937593E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.744563E+00,5.439010E+04,6.822540E+04,7.888152E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,7.280380E+00,8.277738E+04,9.783755E+04,7.994783E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
11:10:00,2.466931E-01,0.000000E+00,6.423255E+00,7.444911E+04,9.428271E+04,5.886527E-01,1.725445E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.867381E+00,5.578479E+04,6.938797E+04,6.934368E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.773417E+00,5.473575E+04,6.843913E+04,7.883851E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,7.346412E+00,8.353924E+04,9.854826E+04,7.989657E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
11:20:00,2.466931E-01,0.000000E+00,6.449709E+00,7.478804E+04,9.462122E+04,5.885121E-01,1.726260E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.892942E+00,5.609353E+04,6.961292E+04,6.931284E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.800623E+00,5.506286E+04,6.868102E+04,7.879735E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,7.408672E+00,8.425885E+04,9.924291E+04,7.984899E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
11:30:00,2.466931E-01,0.000000E+00,6.473007E+00,7.509174E+04,9.492638E+04,5.883767E-01,1.727044E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.915165E+00,5.636495E+04,6.982499E+04,6.928321E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.824531E+00,5.535308E+04,6.891076E+04,7.875777E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,7.465507E+00,8.491783E+04,9.988747E+04,7.980446E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
11:40:00,2.466931E-01,0.000000E+00,6.493596E+00,7.536518E+04,9.520192E+04,5.882459E-01,1.727802E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.934476E+00,5.660377E+04,7.002121E+04,6.925461E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.845548E+00,5.561092E+04,6.912525E+04,7.871954E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,7.517298E+00,8.552042E+04,1.004824E+05,7.976248E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
11:50:00,2.466931E-01,0.000000E+00,6.511543E+00,7.560911E+04,9.544785E+04,5.881151E-01,1.728560E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.950941E+00,5.681073E+04,7.019738E+04,6.922586E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.863732E+00,5.583708E+04,6.932011E+04,7.868107E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,7.564061E+00,8.606683E+04,1.010252E+05,7.972067E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
12:00:00,2.466931E-01,0.000000E+00,6.526895E+00,7.582405E+04,9.566418E+04,5.879846E-01,1.729315E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.964618E+00,5.698649E+04,7.035059E+04,6.919697E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.879129E+00,5.603205E+04,6.949221E+04,7.864236E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,7.605822E+00,8.655735E+04,1.015145E+05,7.967872E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
12:10:00,2.466931E-01,0.000000E+00,6.529181E+00,7.588448E+04,9.568214E+04,5.878553E-01,1.730064E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.033692E+00,5.777600E+04,7.126536E+04,6.916820E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,4.949870E+00,5.684016E+04,7.043099E+04,7.860376E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,7.680938E+00,8.741528E+04,1.024844E+05,7.963701E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
12:20:00,2.466931E-01,0.000000E+00,6.529198E+00,7.591962E+04,9.559260E+04,5.877276E-01,1.730803E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.102283E+00,5.855996E+04,7.269506E+04,6.913966E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.020109E+00,5.764250E+04,7.187075E+04,7.856543E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,7.753564E+00,8.824527E+04,1.037978E+05,7.959579E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
12:30:00,2.466931E-01,0.000000E+00,6.527307E+00,7.593346E+04,9.546073E+04,5.876016E-01,1.731533E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.169419E+00,5.932753E+04,7.428533E+04,6.911141E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.088883E+00,5.842837E+04,7.346961E+04,7.852748E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,7.822935E+00,8.903881E+04,1.051788E+05,7.955517E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
12:40:00,2.466931E-01,0.000000E+00,6.523894E+00,7.593033E+04,9.533407E+04,5.874773E-01,1.732252E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.235479E+00,6.008294E+04,7.575383E+04,6.908350E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.156570E+00,5.920194E+04,7.495308E+04,7.848996E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,7.889432E+00,8.980014E+04,1.064230E+05,7.951522E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
12:50:00,2.466931E-01,0.000000E+00,6.519430E+00,7.591546E+04,9.522730E+04,5.873549E-01,1.732961E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.300961E+00,6.083175E+04,7.703099E+04,6.905595E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.223660E+00,5.996871E+04,7.625150E+04,7.845291E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,7.953639E+00,9.053579E+04,1.074959E+05,7.947600E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
13:00:00,2.466931E-01,0.000000E+00,6.514728E+00,7.589791E+04,9.514419E+04,5.872343E-01,1.733658E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.366725E+00,6.158359E+04,7.816801E+04,6.902877E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.291007E+00,6.073823E+04,7.741275E+04,7.841635E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,8.016449E+00,9.125576E+04,1.084515E+05,7.943753E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
13:10:00,2.466931E-01,0.000000E+00,6.521501E+00,7.599540E+04,9.521450E+04,5.871155E-01,1.734345E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.375956E+00,6.169747E+04,7.840613E+04,6.900198E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.301834E+00,6.086995E+04,7.767067E+04,7.838031E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,8.041131E+00,9.154289E+04,1.087895E+05,7.939980E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
13:20:00,2.466931E-01,0.000000E+00,6.530462E+00,7.611726E+04,9.532049E+04,5.869986E-01,1.735022E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.386213E+00,6.182292E+04,7.860973E+04,6.897557E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.313655E+00,6.101287E+04,7.789316E+04,7.834478E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,8.065671E+00,9.182853E+04,1.091025E+05,7.936283E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
13:30:00,2.466931E-01,0.000000E+00,6.542237E+00,7.627052E+04,9.546425E+04,5.868834E-01,1.735688E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.399585E+00,6.198324E+04,7.882594E+04,6.894955E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.328532E+00,6.118999E+04,7.812700E+04,7.830976E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,8.092277E+00,9.213734E+04,1.094303E+05,7.932661E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
13:40:00,2.466931E-01,0.000000E+00,6.557287E+00,7.646031E+04,9.564882E+04,5.867700E-01,1.736343E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.416590E+00,6.218423E+04,7.906867E+04,6.892391E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.346983E+00,6.140714E+04,7.838635E+04,7.827527E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,8.121727E+00,9.247799E+04,1.097848E+05,7.929113E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
13:50:00,2.466931E-01,0.000000E+00,6.575832E+00,7.668910E+04,9.587629E+04,5.866583E-01,1.736989E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.437565E+00,6.242964E+04,7.934631E+04,6.889865E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.369324E+00,6.166781E+04,7.867949E+04,7.824129E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,8.154407E+00,9.285479E+04,1.101719E+05,7.925638E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
14:00:00,2.466931E-01,0.000000E+00,6.597497E+00,7.695271E+04,9.614188E+04,5.865484E-01,1.737624E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.462112E+00,6.271501E+04,7.965693E+04,6.887377E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.395174E+00,6.196770E+04,7.900480E+04,7.820783E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,8.190091E+00,9.326517E+04,1.105905E+05,7.922235E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
14:10:00,2.466931E-01,0.000000E+00,6.621492E+00,7.722057E+04,9.641310E+04,5.864401E-01,1.738250E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.489356E+00,6.301904E+04,7.998066E+04,6.884927E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.423662E+00,6.228562E+04,7.934253E+04,7.817487E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,8.227779E+00,9.368585E+04,1.110179E+05,7.918902E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
14:20:00,2.466931E-01,0.000000E+00,6.646711E+00,7.750209E+04,9.669928E+04,5.863335E-01,1.738866E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.518071E+00,6.333950E+04,8.031733E+04,6.882514E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.453576E+00,6.261947E+04,7.969268E+04,7.814242E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,8.265945E+00,9.411186E+04,1.114505E+05,7.915639E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
14:30:00,2.466931E-01,0.000000E+00,6.672473E+00,7.778967E+04,9.699256E+04,5.862285E-01,1.739472E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.547478E+00,6.366772E+04,8.065947E+04,6.880137E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.484148E+00,6.296069E+04,8.004791E+04,7.811046E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,8.303539E+00,9.453151E+04,1.118771E+05,7.912443E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
14:40:00,2.466931E-01,0.000000E+00,6.698184E+00,7.807669E+04,9.728560E+04,5.861251E-01,1.740069E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.576951E+00,6.399668E+04,8.100033E+04,6.877796E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.514760E+00,6.330237E+04,8.040155E+04,7.807899E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,8.339730E+00,9.493550E+04,1.122881E+05,7.909314E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
14:50:00,2.466931E-01,0.000000E+00,6.723347E+00,7.835759E+04,9.757223E+04,5.860232E-01,1.740658E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.605841E+00,6.431915E+04,8.133233E+04,6.875491E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.544783E+00,6.363749E+04,8.074627E+04,7.804801E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,8.373764E+00,9.531542E+04,1.126742E+05,7.906250E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
15:00:00,2.466931E-01,0.000000E+00,6.747676E+00,7.862919E+04,9.784894E+04,5.859229E-01,1.741237E+03,2.466931E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.633825E+00,6.463152E+04,8.165209E+04,6.873221E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.301569E-01,0.000000E+00,5.573901E+00,6.396251E+04,8.107877E+04,7.801751E-01,0.000000E+00,1.301569E-01,0.000000E+00,0.000000E+00,1.373048E-01,0.000000E+00,8.405151E+00,9.566581E+04,1.130297E+05,7.903251E-01,0.000000E+00,1.373048E-01,0.000000E+00,0.000000E+00
